{"version":2,"total":2286,"has_model":true,"hierarchy":{"PG.26 - Furnace":{"501 - 1HS Heating Section":{"01 - After Burner":[{"tag":"26.50101-FCV0011","type":"FCV","desc":"Flow Control Valve","section":"Post Combustion Air","scs":"26.50090-P0101","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5523-0NN01-0AA9-R2B","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.50101-FT0011","type":"FT","desc":"Flow Transmitter","section":"Post Combustion Air","scs":"26.50090-P0202","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.50101-SSV0021","type":"SSV","desc":"Safety Shutoff Valve","section":"Pilot Gas","scs":"26.50090-P0401","qty":1,"scopeS":"","scopeD":"","model":"Siemens SGA21","manufacturer":"Siemens","connection":"26501CUB0201","nfpa":true},{"tag":"26.50101-SSV0211","type":"SSV","desc":"Safety Shutoff Valve","section":"Pilot #1","scs":"26.50090-P0402","qty":1,"scopeS":"","scopeD":"","model":"Siemens SGA21","manufacturer":"Siemens","connection":"26501CUB0201","nfpa":true},{"tag":"26.50101-SSV0221","type":"SSV","desc":"Safety Shutoff Valve","section":"Pilot #2","scs":"26.50090-P0402","qty":1,"scopeS":"","scopeD":"","model":"Siemens SGA21","manufacturer":"Siemens","connection":"26501CUB0201","nfpa":true},{"tag":"26.50101-SSV0231","type":"SSV","desc":"Safety Shutoff Valve","section":"Pilot #3","scs":"26.50090-P0402","qty":1,"scopeS":"","scopeD":"","model":"Siemens SGA21","manufacturer":"Siemens","connection":"26501CUB0201","nfpa":true},{"tag":"26.50101-SSV0241","type":"SSV","desc":"Safety Shutoff Valve","section":"Pilot #4","scs":"26.50090-P0402","qty":1,"scopeS":"","scopeD":"","model":"Siemens SGA21","manufacturer":"Siemens","connection":"26501CUB0201","nfpa":true},{"tag":"26.50101-PSL0021","type":"PSL","desc":"Pressure Switch","section":"Pilot Gas","scs":"26.50090-P0601","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501CUB0201","nfpa":true},{"tag":"26.50101-PSL0022","type":"PSL","desc":"Pressure Switch","section":"Pilot Air","scs":"26.50090-P0601","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-TT0111","type":"TT","desc":"Temperature Transducer","section":"Chamber Entry","scs":"26.50090-P0701","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50101-TT0112","type":"TT","desc":"Temperature Transducer","section":"Chamber Exit","scs":"26.50090-P0701","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50101-TT0113","type":"TT","desc":"Temperature Transducer","section":"Chamber Bypass","scs":"26.50090-P0701","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50101-EX0211","type":"EX","desc":"Voltage Transformer","section":"Pilot #1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-EX0221","type":"EX","desc":"Voltage Transformer","section":"Pilot #2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-EX0231","type":"EX","desc":"Voltage Transformer","section":"Pilot #3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-EX0241","type":"EX","desc":"Voltage Transformer","section":"Pilot #4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-ZS0021","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Pilot Gas","scs":"w/ P0401 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-ZS0211","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Pilot #1","scs":"w/ P0402 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-IE0211","type":"IE","desc":"Ionization/Ignition Rod","section":"Pilot #1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-ZS0221","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Pilot #2","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-IE0221","type":"IE","desc":"Ionization/Ignition Rod","section":"Pilot #2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-ZS0231","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Pilot #3","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-IE0231","type":"IE","desc":"Ionization/Ignition Rod","section":"Pilot #3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26.50101-IE0241","type":"IE","desc":"Ionization/Ignition Rod","section":"Pilot #4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false},{"tag":"26501-FEED-0201","type":"FEED","desc":"Power Supply","section":"Burner Ignition","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-0201","type":"CUB","desc":"Cubicle","section":"Burner Ignition","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50101-ZS0241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Pilot #4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB0201","nfpa":false}],"02 - 1HS DFF Combustion":[{"tag":"26.50102-TT0002","type":"TT","desc":"Temperature Transducer","section":"Gas Header (Bottom)","scs":"26.50090-P0702","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26501-SH-0001","type":"SH","desc":"Button","section":"E-Stop","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"02 - 1HS Zone 1 CTR":[{"tag":"26.50102-FCV1141","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FCV1151","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FV1151","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FV1161","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB1240","nfpa":false},{"tag":"26.50102-FV1171","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FT1141","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FT1151","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-SSV1141","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB1140","nfpa":true},{"tag":"26.50102-PSL1141","type":"PSL","desc":"Pressure Switch Low","section":"Zone Skid Gas","scs":"26.50090-P0603","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501JB1140","nfpa":true},{"tag":"26.50102-TT1131","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50102-TT1132","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50102-YS1141","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-YS1142","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-IE1101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1103","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1104","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1105","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1106","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1107","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1108","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1109","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1110","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1113","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1114","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1101","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1102","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1103","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1104","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1105","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1106","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1107","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1108","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1109","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1110","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1111","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1112","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1113","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1114","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-ZS1141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB1140","nfpa":false},{"tag":"26501-FEED-1101","type":"FEED","desc":"Power Supply","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-1101","type":"CUB","desc":"Cubicle","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-FEED-1102","type":"FEED","desc":"Power Supply","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-1102","type":"CUB","desc":"Cubicle","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50102-JB1140","type":"JB","desc":"Connection Box","section":"Zone Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.50102-ZS1151","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-ZS1161","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB1240","nfpa":false},{"tag":"26.50102-ZS1171","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB1140","nfpa":false}],"02 - 1HS Zone 1 Edge":[{"tag":"26.50102-FCV1241","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FCV1251","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FV1251","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FV1261","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB1240","nfpa":false},{"tag":"26.50102-FV1271","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FT1241","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-FT1251","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-SSV1241","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB1140","nfpa":true},{"tag":"26.50102-YS1241","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-YS1242","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-IE1201","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1202","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1203","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1204","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1205","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1206","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1207","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1208","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1209","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1210","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1211","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1212","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-IE1213","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-IE1214","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1201","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1202","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1203","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1204","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1205","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1206","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1207","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1208","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1209","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1210","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1211","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1212","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-EX1213","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1101","nfpa":false},{"tag":"26.50102-EX1214","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB1102","nfpa":false},{"tag":"26.50102-ZS1241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-JB1240","type":"JB","desc":"Connection Box","section":"Zone Pilot Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.50102-ZS1251","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB1140","nfpa":false},{"tag":"26.50102-ZS1261","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB1240","nfpa":false},{"tag":"26.50102-ZS1271","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB1140","nfpa":false}],"02 - 1HS Zone 2 CTR":[{"tag":"26.50102-FCV2141","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FCV2151","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FV2151","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FV2161","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB2240","nfpa":false},{"tag":"26.50102-FV2171","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FT2141","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FT2151","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-SSV2141","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB2140","nfpa":true},{"tag":"26.50102-PSL2141","type":"PSL","desc":"Pressure Switch Low","section":"Zone Skid Gas","scs":"26.50090-P0603","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501JB2140","nfpa":true},{"tag":"26.50102-TT2131","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50102-TT2132","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50102-YS2141","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-YS2142","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-IE2101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2103","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2104","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2105","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2106","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2107","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2108","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2109","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2110","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2113","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2114","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2101","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2102","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2103","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2104","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2105","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2106","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2107","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2108","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2109","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2110","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2111","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2112","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2113","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2114","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-ZS2141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB2140","nfpa":false},{"tag":"26501-FEED-2101","type":"FEED","desc":"Power Supply","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-2101","type":"CUB","desc":"Cubicle","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-FEED-2102","type":"FEED","desc":"Power Supply","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-2102","type":"CUB","desc":"Cubicle","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50102-JB2140","type":"JB","desc":"Connection Box","section":"Zone Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.50102-ZS2151","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-ZS2161","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB2240","nfpa":false},{"tag":"26.50102-ZS2171","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB2140","nfpa":false}],"02 - 1HS Zone 2 Edge":[{"tag":"26.50102-FCV2241","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FCV2251","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FV2251","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FV2261","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB2240","nfpa":false},{"tag":"26.50102-FV2271","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FT2241","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-FT2251","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-SSV2241","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB2140","nfpa":true},{"tag":"26.50102-YS2241","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-YS2242","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-IE2201","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2202","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2203","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2204","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2205","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2206","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2207","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2208","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2209","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2210","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2211","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2212","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-IE2213","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-IE2214","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2201","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2202","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2203","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2204","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2205","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2206","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2207","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2208","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2209","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2210","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2211","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2212","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-EX2213","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2101","nfpa":false},{"tag":"26.50102-EX2214","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB2102","nfpa":false},{"tag":"26.50102-ZS2241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-JB2240","type":"JB","desc":"Connection Box","section":"Zone Pilot Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.50102-ZS2251","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB2140","nfpa":false},{"tag":"26.50102-ZS2261","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB2240","nfpa":false},{"tag":"26.50102-ZS2271","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB2140","nfpa":false}],"02 - 1HS Zone 3 CTR":[{"tag":"26.50102-FCV3141","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FCV3151","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FV3151","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FV3161","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB3240","nfpa":false},{"tag":"26.50102-FV3171","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FT3141","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FT3151","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-SSV3141","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB3140","nfpa":true},{"tag":"26.50102-PSL3141","type":"PSL","desc":"Pressure Switch Low","section":"Zone Skid Gas","scs":"26.50090-P0603","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501JB3140","nfpa":true},{"tag":"26.50102-TT3131","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50102-TT3132","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50102-YS3141","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-YS3142","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-IE3101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3103","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3104","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3105","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3106","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3107","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3108","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3109","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3110","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3113","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3114","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3101","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3102","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3103","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3104","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3105","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3106","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3107","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3108","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3109","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3110","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3111","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3112","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3113","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3114","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-ZS3141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB3140","nfpa":false},{"tag":"26501-FEED-3101","type":"FEED","desc":"Power Supply","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-3101","type":"CUB","desc":"Cubicle","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-FEED-3102","type":"FEED","desc":"Power Supply","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-3102","type":"CUB","desc":"Cubicle","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50102-JB3140","type":"JB","desc":"Connection Box","section":"Zone Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.50102-ZS3151","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-ZS3161","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB3240","nfpa":false},{"tag":"26.50102-ZS3171","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB3140","nfpa":false}],"02 - 1HS Zone 3 Edge":[{"tag":"26.50102-FCV3241","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FCV3251","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FV3251","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FV3261","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB3240","nfpa":false},{"tag":"26.50102-FV3271","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FT3241","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-FT3251","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-SSV3241","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB3140","nfpa":true},{"tag":"26.50102-YS3241","type":"YS","desc":"Detector","section":"Explosion Disc","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-YS3242","type":"YS","desc":"Detector","section":"Explosion Disc","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-IE3201","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3202","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3203","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3204","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3205","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3206","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3207","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3208","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3209","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3210","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3211","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3212","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-IE3213","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-IE3214","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3201","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3202","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3203","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3204","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3205","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3206","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3207","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3208","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3209","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3210","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3211","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3212","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-EX3213","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3101","nfpa":false},{"tag":"26.50102-EX3214","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB3102","nfpa":false},{"tag":"26.50102-ZS3241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-JB3240","type":"JB","desc":"Connection Box","section":"Zone Pilot Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.50102-ZS3251","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB3140","nfpa":false},{"tag":"26.50102-ZS3261","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB3240","nfpa":false},{"tag":"26.50102-ZS3271","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB3140","nfpa":false}],"02 - 1HS Zone 4 CTR":[{"tag":"26.50102-FCV4141","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FCV4151","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FV4151","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FV4161","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB4240","nfpa":false},{"tag":"26.50102-FV4171","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FT4141","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FT4151","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-SSV4141","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB4140","nfpa":true},{"tag":"26.50102-PSL4141","type":"PSL","desc":"Pressure Switch Low","section":"Zone Skid Gas","scs":"26.50090-P0603","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501JB4140","nfpa":true},{"tag":"26.50102-TT4131","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50102-TT4132","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50102-YS4141","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-YS4142","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-IE4101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4103","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4104","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4105","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4106","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4107","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4108","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4109","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4110","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4113","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4114","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4101","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4102","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4103","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4104","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4105","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4106","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4107","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4108","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4109","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4110","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4111","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4112","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4113","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4114","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-ZS4141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB4140","nfpa":false},{"tag":"26501-FEED-4101","type":"FEED","desc":"Power Supply","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-4101","type":"CUB","desc":"Cubicle","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-FEED-4102","type":"FEED","desc":"Power Supply","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-4102","type":"CUB","desc":"Cubicle","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50102-JB4140","type":"JB","desc":"Connection Box","section":"Zone Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.50102-ZS4151","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-ZS4161","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB4240","nfpa":false},{"tag":"26.50102-ZS4171","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB4140","nfpa":false}],"02 - 1HS Zone 4 Edge":[{"tag":"26.50102-FCV4241","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FCV4251","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FV4251","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FV4261","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB4240","nfpa":false},{"tag":"26.50102-FV4271","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FT4241","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-FT4251","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-SSV4241","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB4140","nfpa":true},{"tag":"26.50102-YS4241","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-YS4242","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-IE4201","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4202","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4203","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4204","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4205","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4206","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4207","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4208","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4209","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4210","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4211","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4212","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-IE4213","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-IE4214","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4201","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4202","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4203","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4204","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4205","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4206","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4207","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4208","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4209","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4210","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4211","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4212","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-EX4213","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4101","nfpa":false},{"tag":"26.50102-EX4214","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB4102","nfpa":false},{"tag":"26.50102-ZS4241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-JB4240","type":"JB","desc":"Connection Box","section":"Zone Pilot Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.50102-ZS4251","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB4140","nfpa":false},{"tag":"26.50102-ZS4261","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB4240","nfpa":false},{"tag":"26.50102-ZS4271","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB4140","nfpa":false}],"02 - 1HS Zone 5 CTR":[{"tag":"26.50102-FCV5141","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FCV5151","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FV5151","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FV5161","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB5240","nfpa":false},{"tag":"26.50102-FV5171","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FT5141","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FT5151","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-SSV5141","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB5140","nfpa":true},{"tag":"26.50102-PSL5141","type":"PSL","desc":"Pressure Switch Low","section":"Zone Skid Gas","scs":"26.50090-P0603","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501JB5140","nfpa":true},{"tag":"26.50102-TT5131","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50102-TT5132","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50102-YS5141","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-YS5142","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-IE5101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5103","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5104","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5105","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5106","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5107","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5108","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5109","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5110","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5113","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5114","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5101","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5102","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5103","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5104","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5105","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5106","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5107","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5108","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5109","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5110","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5111","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5112","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5113","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5114","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-ZS5141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB5140","nfpa":false},{"tag":"26501-FEED-5101","type":"FEED","desc":"Power Supply","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-5101","type":"CUB","desc":"Cubicle","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-FEED-5102","type":"FEED","desc":"Power Supply","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-5102","type":"CUB","desc":"Cubicle","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50102-JB5140","type":"JB","desc":"Connection Box","section":"Zone Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.50102-ZS5151","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-ZS5161","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB5240","nfpa":false},{"tag":"26.50102-ZS5171","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB5140","nfpa":false}],"02 - 1HS Zone 5 Edge":[{"tag":"26.50102-FCV5241","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FCV5251","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FV5251","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FV5261","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB5240","nfpa":false},{"tag":"26.50102-FV5271","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FT5241","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-FT5251","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-SSV5241","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB5140","nfpa":true},{"tag":"26.50102-YS5241","type":"YS","desc":"Detector","section":"Explosion Disc","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-YS5242","type":"YS","desc":"Detector","section":"Explosion Disc","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-IE5201","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5202","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5203","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5204","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5205","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5206","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5207","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5208","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5209","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5210","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5211","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5212","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-IE5213","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-IE5214","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5201","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5202","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5203","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5204","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5205","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5206","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5207","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5208","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5209","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5210","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5211","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5212","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-EX5213","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5101","nfpa":false},{"tag":"26.50102-EX5214","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB5102","nfpa":false},{"tag":"26.50102-ZS5241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-JB5240","type":"JB","desc":"Connection Box","section":"Zone Pilot Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.50102-ZS5251","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB5140","nfpa":false},{"tag":"26.50102-ZS5262","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB5240","nfpa":false},{"tag":"26.50102-ZS5271","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB5140","nfpa":false}],"02 - 1HS Zone 6 CTR":[{"tag":"26.50102-FCV6141","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FCV6151","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FV6151","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FV6161","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-FV6171","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FT6141","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0256","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FT6151","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0258","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-SSV6141","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB6140","nfpa":true},{"tag":"26.50102-PSL6141","type":"PSL","desc":"Pressure Switch Low","section":"Zone Skid Gas","scs":"26.50090-P0603","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"26501JB6140","nfpa":true},{"tag":"26.50102-TT6131","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50102-TT6132","type":"TT","desc":"Temperature Transducer","section":"Zone","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50102-YS6141","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-YS6142","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-IE6101","type":"IE","desc":"Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6101","nfpa":false},{"tag":"26.50102-IE6102","type":"IE","desc":"Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6102","nfpa":false},{"tag":"26.50102-IE6103","type":"IE","desc":"Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6103","nfpa":false},{"tag":"26.50102-IE6104","type":"IE","desc":"Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6104","nfpa":false},{"tag":"26.50102-IE6105","type":"IE","desc":"Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6105","nfpa":false},{"tag":"26.50102-IE6106","type":"IE","desc":"Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6106","nfpa":false},{"tag":"26.50102-IE6107","type":"IE","desc":"Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6107","nfpa":false},{"tag":"26.50102-IE6108","type":"IE","desc":"Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6108","nfpa":false},{"tag":"26.50102-IE6109","type":"IE","desc":"Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6109","nfpa":false},{"tag":"26.50102-IE6110","type":"IE","desc":"Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6110","nfpa":false},{"tag":"26.50102-IE6111","type":"IE","desc":"Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6111","nfpa":false},{"tag":"26.50102-IE6112","type":"IE","desc":"Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6112","nfpa":false},{"tag":"26.50102-IE6113","type":"IE","desc":"Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6113","nfpa":false},{"tag":"26.50102-IE6114","type":"IE","desc":"Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501EX6114","nfpa":false},{"tag":"26.50102-EX6101","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6101","type":"FZ","desc":"UV Sensor","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6102","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6102","type":"FZ","desc":"UV Sensor","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6103","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6103","type":"FZ","desc":"UV Sensor","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6104","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6104","type":"FZ","desc":"UV Sensor","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6105","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6105","type":"FZ","desc":"UV Sensor","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6106","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6106","type":"FZ","desc":"UV Sensor","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6107","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6107","type":"FZ","desc":"UV Sensor","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6108","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6108","type":"FZ","desc":"UV Sensor","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6109","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6109","type":"FZ","desc":"UV Sensor","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6110","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6110","type":"FZ","desc":"UV Sensor","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6111","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6111","type":"FZ","desc":"UV Sensor","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6112","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6112","type":"FZ","desc":"UV Sensor","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6113","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FZ6113","type":"FZ","desc":"UV Sensor","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6114","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FZ6114","type":"FZ","desc":"UV Sensor","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"UVC1L3G1Q","manufacturer":"KromSchroder","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-ZS6141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB6140","nfpa":false},{"tag":"26501-FEED-6101","type":"FEED","desc":"Power Supply","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-6101","type":"CUB","desc":"Cubicle","section":"Burner Ignition North","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-FEED-6102","type":"FEED","desc":"Power Supply","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26501-CUB-6102","type":"CUB","desc":"Cubicle","section":"Burner Ignition South","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50102-JB6140","type":"JB","desc":"Connection Box","section":"Zone Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.50102-ZS6151","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-ZS6161","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-ZS6171","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB6140","nfpa":false}],"02 - 1HS Zone 6 Edge":[{"tag":"26.50102-FCV6241","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Gas","scs":"26.50090-P0102","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FCV6251","type":"FCV","desc":"Flow Control Valve","section":"Zone Skid Air","scs":"26.50090-P0103","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FV6251","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Air","scs":"26.50090-P0104","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FV6261","type":"FV","desc":"Shutoff Valve","section":"Zone Skid Pilot Air","scs":"26.50090-P0105","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 7010","manufacturer":"Schubert & Salzer","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-FV6271","type":"FV","desc":"Flow Valve","section":"Zone Skid N2","scs":"26.50090-P0106","qty":1,"scopeS":"","scopeD":"","model":"A-T Controls V8C","manufacturer":"Siemens","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FV6281","type":"FV","desc":"Shutoff Valve","section":"Zone Piping Vent","scs":"26.50090-P0107","qty":1,"scopeS":"","scopeD":"","model":"SEF8551A001MS","manufacturer":"ASCO","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FV6282","type":"FV","desc":"Shutoff Valve","section":"Zone Vent Purge","scs":"26.50090-P0108","qty":1,"scopeS":"","scopeD":"","model":"7010/050V152018----1M------9-104","manufacturer":"Schubert & Salzer","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FT6241","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Gas","scs":"26.50090-P0204","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-FT6251","type":"FT","desc":"Differential Pressure Transmitter","section":"Zone Skid Air","scs":"26.50090-P0206","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-SSV6241","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Gas","scs":"26.50090-P0403","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"Siemens","connection":"26501JB6140","nfpa":true},{"tag":"26.50102-YS6241","type":"YS","desc":"Detector","section":"Explosion Disc Main","scs":"26.50090-P8121","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-YS6242","type":"YS","desc":"Detector","section":"Explosion Disc Pilot","scs":"26.50090-P8123","qty":1,"scopeS":"","scopeD":"","model":"DAS","manufacturer":"BS&B Safety","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-IE6201","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6202","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-IE6203","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6204","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-IE6205","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6206","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 6","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-IE6207","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 7","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6208","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 8","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-IE6209","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 9","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6210","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 10","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-IE6211","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 11","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6212","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 12","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-IE6213","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 13","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-IE6214","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 14","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6201","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6202","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6203","type":"EX","desc":"Voltage Transformer","section":"Burner 3","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6204","type":"EX","desc":"Voltage Transformer","section":"Burner 4","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6205","type":"EX","desc":"Voltage Transformer","section":"Burner 5","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6206","type":"EX","desc":"Voltage Transformer","section":"Burner 6","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6207","type":"EX","desc":"Voltage Transformer","section":"Burner 7","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6208","type":"EX","desc":"Voltage Transformer","section":"Burner 8","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6209","type":"EX","desc":"Voltage Transformer","section":"Burner 9","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6210","type":"EX","desc":"Voltage Transformer","section":"Burner 10","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6211","type":"EX","desc":"Voltage Transformer","section":"Burner 11","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6212","type":"EX","desc":"Voltage Transformer","section":"Burner 12","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6213","type":"EX","desc":"Voltage Transformer","section":"Burner 13","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6214","type":"EX","desc":"Voltage Transformer","section":"Burner 14","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-ZS6241","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-JB6240","type":"JB","desc":"Connection Box","section":"Zone Pilot Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.50102-ZS6251","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-ZS6261","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid Pilot Air","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-ZS6271","type":"ZS","desc":"Closed Position Switch","section":"Zone Skid N2","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501JB6140","nfpa":false},{"tag":"26.50102-ZS6281","type":"ZS","desc":"Closed Position Switch","section":"Zone Piping Vent","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-ZS6282","type":"ZS","desc":"Closed Position Switch","section":"Zone Vent Purge","scs":"with valve above","qty":1,"scopeS":"","scopeD":"","model":"included with above","manufacturer":"","connection":"26501CUB6101","nfpa":false}],"02 - 1HS Zone 6 CTR Aux Burners":[{"tag":"26.50102-SSV6501","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner 1 Main","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":true},{"tag":"26.50102-ZS6501","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner 1 Main","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-FV6501","type":"FV","desc":"Shutoff Valve","section":"Burner 1 Air","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-ZSA6501","type":"ZSA","desc":"Closed Position Switch","section":"Burner 1 Air","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-IE6501","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-EX6501","type":"EX","desc":"Voltage Transformer","section":"Burner 1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6101","nfpa":false},{"tag":"26.50102-SSV6502","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner 2 Main","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":true},{"tag":"26.50102-ZS6502","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner 2 Main","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-FV6502","type":"FV","desc":"Shutoff Valve","section":"Burner 1 Air","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-ZSA6502","type":"ZSA","desc":"Closed Position Switch","section":"Burner 1 Air","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-IE6502","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner 2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-EX6502","type":"EX","desc":"Voltage Transformer","section":"Burner 2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501CUB6102","nfpa":false},{"tag":"26.50102-SSV6541","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Aux Gas","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Siemens DGA211","manufacturer":"","connection":"26501JB6240","nfpa":true},{"tag":"26.50102-ZS6541","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Aux Gas","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":false},{"tag":"26.50102-SSV6545","type":"SSV","desc":"Safety Shutoff Valve","section":"Zone Skid Pilot Gas","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":true},{"tag":"26.50102-ZS6545","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Zone Skid Pilot Gas","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26501JB6240","nfpa":false}],"05 - Roll Chamber Cooling":[{"tag":"26.50105-FT0511","type":"FT","desc":"Flow Transmitter","section":"Heat Exchanger Water","scs":"26.50090-P0703","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-2G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO3","nfpa":false},{"tag":"26.50105-TT0517","type":"TT","desc":"Temperature Transmitter","section":"Chamber","scs":"26.50090-P0704","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50105-TT0527","type":"TT","desc":"Temperature Transmitter","section":"Chamber","scs":"26.50090-P0704","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50105-TT0511","type":"TT","desc":"Temperature Transmitter","section":"Heat Exchanger Water","scs":"26.50090-P0705","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50105-TT0512","type":"TT","desc":"Temperature Transmitter","section":"Heat Exchanger Outlet Gas","scs":"26.50090-P0706","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50105-MKL0510","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"06 - Entry Seal":[{"tag":"26.50106-PCV0601","type":"PCV","desc":"Pressure Control Valve","section":"Pressure","scs":"26.50090-P0109","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.50106-PT0601","type":"PT","desc":"Pressure Transmitter","section":"Pressure","scs":"26.50090-P0207","qty":1,"scopeS":"","scopeD":"","model":"EJA530E-GAS4N-012EL/D1/N4","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.50106-SBE0621","type":"SBE","desc":"Proximity Switch","section":"Position Entry DS","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.50106-SBE0622","type":"SBE","desc":"Proximity Switch","section":"Position Entry OS","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.50106-SBE0623","type":"SBE","desc":"Proximity Switch","section":"Position Exit DS","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.50106-SBE0624","type":"SBE","desc":"Proximity Switch","section":"Position Exit OS","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.50106-YV.20610","type":"YV.2","desc":"Seal Actuation","section":"Double Acting Solenoid","scs":"26.58500-M0101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false}],"90 - 1HS Misc.":[{"tag":"26.50190-PT9121","type":"PT","desc":"Pressure Transducer","section":"Exit Tunnel","scs":"26.50090-P0259","qty":1,"scopeS":"","scopeD":"","model":"EJA110E-GFS5G-U12EB/D1/N4","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.50190-TT9111","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #1","scs":"26.50090-P0301","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO2","nfpa":false},{"tag":"26.50190-PSL9121","type":"PSL","desc":"Low Pressure Switch","section":"Exit Tunnel","scs":"26.50090-P0604","qty":1,"scopeS":"","scopeD":"","model":"H100-521-M201-M277-M446","manufacturer":"UEC","connection":"IO2","nfpa":false},{"tag":"26.50190-FT9111","type":"FT","desc":"Flow Transducer","section":"Pyrometer #1 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO2","nfpa":false}],"90 - 1HS CCTV":[{"tag":"26.50190-JB9131","type":"JB","desc":"Connection Box","section":"Camera #1 (Top)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO3","nfpa":false},{"tag":"26.50190-TT9131","type":"TT","desc":"Temperature Transducer","section":"Camera #1 (Top)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26501JB9131","nfpa":false},{"tag":"26.50190-JB9132","type":"JB","desc":"Connection Box","section":"Camera #2 (Bottom)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO2","nfpa":false},{"tag":"26.50190-TT9132","type":"TT","desc":"Temperature Transducer","section":"Camera #2 (Bottom)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26501JB9132","nfpa":false},{"tag":"26501-FEED-9131","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #1 (Top)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50190-ZD9131","type":"ZD","desc":"Video Camera","section":"Camera #1 (Top)","scs":"26.50190-E9131","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26501JB9131","nfpa":false},{"tag":"26501-FEED-9132","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #2 (Bottom)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50190-ZD9132","type":"ZD","desc":"Video Camera","section":"Camera #2 (Bottom)","scs":"26.50190-E9132","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26501JB9132","nfpa":false}],"90 - Cooling Water":[{"tag":"26.50190-FT9141","type":"FT","desc":"Flow Transducer Op Side","section":"Top Chamber","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO3","nfpa":false},{"tag":"26.50190-FT9142","type":"FT","desc":"Flow Transducer Drive Side","section":"Top Chamber","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO3","nfpa":false}]},"502 - 2HS Heating Section":{"01 - 2HS Main Gas Skid":[{"tag":"26.50201-PT0022","type":"PT","desc":"Pressure Transducer","section":"2HS Main Gas Skid","scs":"26.50090-P0208","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.50201-PSH0020","type":"PSH","desc":"Pressure Switch High","section":"2HS Main Gas Skid","scs":"26.50090-P0605","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":true},{"tag":"26.50201-PSL0020","type":"PSL","desc":"Pressure Switch Low","section":"2HS Main Gas Skid","scs":"26.50090-P0606","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":true},{"tag":"26.50201-PSH0021","type":"PSH","desc":"Pressure Switch High","section":"2HS Main Gas Skid","scs":"26.50090-P0607","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":true},{"tag":"26.50201-JB0020","type":"JB","desc":"Connection Box","section":"2HS Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"IO2","nfpa":false},{"tag":"26.50201-SSV0020","type":"SSV","desc":"Safety Shutoff Valve","section":"2HS Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":true},{"tag":"26.50201-ZS0020","type":"ZS","desc":"Proof-Of-Closure Switch","section":"2HS Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":false},{"tag":"26.50201-FV0022","type":"FV","desc":"Normal Fire Flow Valve","section":"2HS Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":false},{"tag":"26.50201-ZSO0022","type":"ZSO","desc":"Normal Fire Flow Valve Open Limit Switch","section":"2HS Main Gas Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"26502JB0020","nfpa":false}],"01 - 2HS Combustion Air":[{"tag":"26.50201-PCV0030","type":"PCV","desc":"Pressure Control Valve","section":"Header","scs":"26.50090-P0110","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5523-0NN01-0AA9-R2B","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.50201-PT0030","type":"PT","desc":"Pressure Transducer","section":"Header","scs":"26.50090-P0208","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.50201-FSL0030","type":"FSL","desc":"Flow Switch","section":"Header","scs":"26.50090-P0210","qty":1,"scopeS":"","scopeD":"","model":"Dwyer 1823","manufacturer":"Dwyer","connection":"IO2","nfpa":false},{"tag":"26.50201-PSL0030","type":"PSL","desc":"Pressure Switch","section":"Header","scs":"26.50090-P0608","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO2","nfpa":false},{"tag":"26.50201-MKL0030","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"01 - 2HS Burner Control":[{"tag":"26502-FEED-0010","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0010","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0020","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0020","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0030","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0030","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0040","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0040","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0050","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0050","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0060","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0060","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0070","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0070","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0080","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0080","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0090","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #9","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0090","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #9","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0100","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #10","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0100","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #10","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0110","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #11","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0110","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #11","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0120","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #12","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0120","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #12","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0130","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #13","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0130","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #13","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-0140","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #14","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-0140","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #14","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"01 - 2HS Zone 1":[{"tag":"26.50201-FV1021","type":"FV","desc":"Shutoff Valve","section":"Burner L02B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-FV1031","type":"FV","desc":"Shutoff Valve","section":"Burner L03B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-FV1041","type":"FV","desc":"Shutoff Valve","section":"Burner L04B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-FV1051","type":"FV","desc":"Shutoff Valve","section":"Burner L05B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-FV1061","type":"FV","desc":"Shutoff Valve","section":"Burner L06B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-FV1071","type":"FV","desc":"Shutoff Valve","section":"Burner L07B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-FV1091","type":"FV","desc":"Shutoff Valve","section":"Burner L09B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-FV1101","type":"FV","desc":"Shutoff Valve","section":"Burner L10B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-FV1111","type":"FV","desc":"Shutoff Valve","section":"Burner L11B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-FV1121","type":"FV","desc":"Shutoff Valve","section":"Burner L12B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-FV1131","type":"FV","desc":"Shutoff Valve","section":"Burner L13B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-FV1141","type":"FV","desc":"Shutoff Valve","section":"Burner L14B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-SSV1021","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L02B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0020","nfpa":true},{"tag":"26.50201-SSV1031","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L03B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0030","nfpa":true},{"tag":"26.50201-SSV1041","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0040","nfpa":true},{"tag":"26.50201-SSV1051","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L05B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0050","nfpa":true},{"tag":"26.50201-SSV1061","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L06B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0060","nfpa":true},{"tag":"26.50201-SSV1071","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0070","nfpa":true},{"tag":"26.50201-SSV1091","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L09B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0090","nfpa":true},{"tag":"26.50201-SSV1101","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0100","nfpa":true},{"tag":"26.50201-SSV1111","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L11B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0110","nfpa":true},{"tag":"26.50201-SSV1121","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L12B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0120","nfpa":true},{"tag":"26.50201-SSV1131","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0130","nfpa":true},{"tag":"26.50201-SSV1141","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L14B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0140","nfpa":true},{"tag":"26.50201-TT1021","type":"TT","desc":"Temperature Transducer","section":"Tube L02B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-TT1031","type":"TT","desc":"Temperature Transducer","section":"Tube L03B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-TT1041","type":"TT","desc":"Temperature Transducer","section":"Tube L04B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-TT1051","type":"TT","desc":"Temperature Transducer","section":"Tube L05B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-TT1061","type":"TT","desc":"Temperature Transducer","section":"Tube L06B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-TT1071","type":"TT","desc":"Temperature Transducer","section":"Tube L07B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-TT1091","type":"TT","desc":"Temperature Transducer","section":"Tube L09B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-TT1101","type":"TT","desc":"Temperature Transducer","section":"Tube L10B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-TT1111","type":"TT","desc":"Temperature Transducer","section":"Tube L11B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-TT1121","type":"TT","desc":"Temperature Transducer","section":"Tube L12B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-TT1131","type":"TT","desc":"Temperature Transducer","section":"Tube L13B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-TT1141","type":"TT","desc":"Temperature Transducer","section":"Tube L14B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-TT1002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50201-EX1021","type":"EX","desc":"Voltage Transformer","section":"Burner L02B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-EX1031","type":"EX","desc":"Voltage Transformer","section":"Burner L03B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-EX1041","type":"EX","desc":"Voltage Transformer","section":"Burner L04B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-EX1051","type":"EX","desc":"Voltage Transformer","section":"Burner L05B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-EX1061","type":"EX","desc":"Voltage Transformer","section":"Burner L06B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-EX1071","type":"EX","desc":"Voltage Transformer","section":"Burner L07B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-EX1091","type":"EX","desc":"Voltage Transformer","section":"Burner L09B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-EX1101","type":"EX","desc":"Voltage Transformer","section":"Burner L10B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-EX1111","type":"EX","desc":"Voltage Transformer","section":"Burner L11B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-EX1121","type":"EX","desc":"Voltage Transformer","section":"Burner L12B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-EX1131","type":"EX","desc":"Voltage Transformer","section":"Burner L13B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-EX1141","type":"EX","desc":"Voltage Transformer","section":"Burner L14B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-IE1021","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L02B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-ZS1021","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L02B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-IE1031","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L03B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-ZS1031","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L03B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-IE1041","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-ZS1041","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-IE1051","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L05B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-ZS1051","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L05B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-IE1061","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L06B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-ZS1061","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L06B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-IE1071","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-ZS1071","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-IE1091","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L09B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-ZS1091","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L09B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-IE1101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-ZS1101","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-IE1111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L11B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-ZS1111","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L11B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-IE1121","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L12B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-ZS1121","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L12B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-IE1131","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-ZS1131","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-IE1141","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L14B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-ZS1141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L14B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0140","nfpa":false}],"01 - 2HS Zone 2":[{"tag":"26.50201-FV2011","type":"FV","desc":"Shutoff Valve","section":"Burner L01B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-FV2012","type":"FV","desc":"Shutoff Valve","section":"Burner L01B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-FV2021","type":"FV","desc":"Shutoff Valve","section":"Burner L02B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-FV2022","type":"FV","desc":"Shutoff Valve","section":"Burner L02B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-FV2031","type":"FV","desc":"Shutoff Valve","section":"Burner L03B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-FV2032","type":"FV","desc":"Shutoff Valve","section":"Burner L03B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-FV2041","type":"FV","desc":"Shutoff Valve","section":"Burner L04B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-FV2042","type":"FV","desc":"Shutoff Valve","section":"Burner L04B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-FV2051","type":"FV","desc":"Shutoff Valve","section":"Burner L05B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-FV2052","type":"FV","desc":"Shutoff Valve","section":"Burner L05B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-FV2061","type":"FV","desc":"Shutoff Valve","section":"Burner L06B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-FV2062","type":"FV","desc":"Shutoff Valve","section":"Burner L06B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-FV2071","type":"FV","desc":"Shutoff Valve","section":"Burner L07B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-FV2072","type":"FV","desc":"Shutoff Valve","section":"Burner L07B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-FV2081","type":"FV","desc":"Shutoff Valve","section":"Burner L08B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-FV2082","type":"FV","desc":"Shutoff Valve","section":"Burner L08B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-FV2091","type":"FV","desc":"Shutoff Valve","section":"Burner L09B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-FV2092","type":"FV","desc":"Shutoff Valve","section":"Burner L09B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-FV2101","type":"FV","desc":"Shutoff Valve","section":"Burner L10B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-FV2102","type":"FV","desc":"Shutoff Valve","section":"Burner L10B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-FV2111","type":"FV","desc":"Shutoff Valve","section":"Burner L11B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-FV2112","type":"FV","desc":"Shutoff Valve","section":"Burner L11B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-FV2121","type":"FV","desc":"Shutoff Valve","section":"Burner L12B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-FV2122","type":"FV","desc":"Shutoff Valve","section":"Burner L12B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-FV2131","type":"FV","desc":"Shutoff Valve","section":"Burner L13B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-FV2132","type":"FV","desc":"Shutoff Valve","section":"Burner L13B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-FV2142","type":"FV","desc":"Shutoff Valve","section":"Burner L14B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-SSV2011","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0010","nfpa":true},{"tag":"26.50201-SSV2012","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0010","nfpa":true},{"tag":"26.50201-SSV2021","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L02B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0020","nfpa":true},{"tag":"26.50201-SSV2022","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L02B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0020","nfpa":true},{"tag":"26.50201-SSV2031","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L03B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0030","nfpa":true},{"tag":"26.50201-SSV2032","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L03B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0030","nfpa":true},{"tag":"26.50201-SSV2041","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0040","nfpa":true},{"tag":"26.50201-SSV2042","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0040","nfpa":true},{"tag":"26.50201-SSV2051","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L05B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0050","nfpa":true},{"tag":"26.50201-SSV2052","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L05B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0050","nfpa":true},{"tag":"26.50201-SSV2061","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L06B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0060","nfpa":true},{"tag":"26.50201-SSV2062","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L06B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0060","nfpa":true},{"tag":"26.50201-SSV2071","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0070","nfpa":true},{"tag":"26.50201-SSV2072","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0070","nfpa":true},{"tag":"26.50201-SSV2081","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L08B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0080","nfpa":true},{"tag":"26.50201-SSV2082","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L08B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0080","nfpa":true},{"tag":"26.50201-SSV2091","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L09B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0090","nfpa":true},{"tag":"26.50201-SSV2092","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L09B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0090","nfpa":true},{"tag":"26.50201-SSV2101","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0100","nfpa":true},{"tag":"26.50201-SSV2102","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0100","nfpa":true},{"tag":"26.50201-SSV2111","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L11B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0110","nfpa":true},{"tag":"26.50201-SSV2112","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L11B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0110","nfpa":true},{"tag":"26.50201-SSV2121","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L12B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0120","nfpa":true},{"tag":"26.50201-SSV2122","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L12B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0120","nfpa":true},{"tag":"26.50201-SSV2131","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0130","nfpa":true},{"tag":"26.50201-SSV2132","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0130","nfpa":true},{"tag":"26.50201-SSV2142","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L14B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0140","nfpa":true},{"tag":"26.50201-TT2011","type":"TT","desc":"Temperature Transducer","section":"Tube L01B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-TT2012","type":"TT","desc":"Temperature Transducer","section":"Tube L01B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-TT2021","type":"TT","desc":"Temperature Transducer","section":"Tube L02B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-TT2022","type":"TT","desc":"Temperature Transducer","section":"Tube L02B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-TT2031","type":"TT","desc":"Temperature Transducer","section":"Tube L03B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-TT2032","type":"TT","desc":"Temperature Transducer","section":"Tube L03B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-TT2041","type":"TT","desc":"Temperature Transducer","section":"Tube L04B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-TT2042","type":"TT","desc":"Temperature Transducer","section":"Tube L04B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-TT2051","type":"TT","desc":"Temperature Transducer","section":"Tube L05B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-TT2052","type":"TT","desc":"Temperature Transducer","section":"Tube L05B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-TT2061","type":"TT","desc":"Temperature Transducer","section":"Tube L06B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-TT2062","type":"TT","desc":"Temperature Transducer","section":"Tube L06B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-TT2071","type":"TT","desc":"Temperature Transducer","section":"Tube L07B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-TT2072","type":"TT","desc":"Temperature Transducer","section":"Tube L07B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-TT2081","type":"TT","desc":"Temperature Transducer","section":"Tube L08B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-TT2082","type":"TT","desc":"Temperature Transducer","section":"Tube L08B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-TT2091","type":"TT","desc":"Temperature Transducer","section":"Tube L09B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-TT2092","type":"TT","desc":"Temperature Transducer","section":"Tube L09B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-TT2101","type":"TT","desc":"Temperature Transducer","section":"Tube L10B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-TT2102","type":"TT","desc":"Temperature Transducer","section":"Tube L10B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-TT2111","type":"TT","desc":"Temperature Transducer","section":"Tube L11B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-TT2112","type":"TT","desc":"Temperature Transducer","section":"Tube L11B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-TT2121","type":"TT","desc":"Temperature Transducer","section":"Tube L12B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-TT2122","type":"TT","desc":"Temperature Transducer","section":"Tube L12B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-TT2131","type":"TT","desc":"Temperature Transducer","section":"Tube L13B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-TT2132","type":"TT","desc":"Temperature Transducer","section":"Tube L13B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-TT2142","type":"TT","desc":"Temperature Transducer","section":"Tube L14B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-TT2002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.50201-EX2011","type":"EX","desc":"Voltage Transformer","section":"Burner L01B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-EX2012","type":"EX","desc":"Voltage Transformer","section":"Burner L01B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-EX2021","type":"EX","desc":"Voltage Transformer","section":"Burner L02B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-EX2022","type":"EX","desc":"Voltage Transformer","section":"Burner L02B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-EX2031","type":"EX","desc":"Voltage Transformer","section":"Burner L03B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-EX2032","type":"EX","desc":"Voltage Transformer","section":"Burner L03B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-EX2041","type":"EX","desc":"Voltage Transformer","section":"Burner L04B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-EX2042","type":"EX","desc":"Voltage Transformer","section":"Burner L04B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-EX2051","type":"EX","desc":"Voltage Transformer","section":"Burner L05B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-EX2052","type":"EX","desc":"Voltage Transformer","section":"Burner L05B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-EX2061","type":"EX","desc":"Voltage Transformer","section":"Burner L06B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-EX2062","type":"EX","desc":"Voltage Transformer","section":"Burner L06B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-EX2071","type":"EX","desc":"Voltage Transformer","section":"Burner L07B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-EX2072","type":"EX","desc":"Voltage Transformer","section":"Burner L07B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-EX2081","type":"EX","desc":"Voltage Transformer","section":"Burner L08B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-EX2082","type":"EX","desc":"Voltage Transformer","section":"Burner L08B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-EX2091","type":"EX","desc":"Voltage Transformer","section":"Burner L09B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-EX2092","type":"EX","desc":"Voltage Transformer","section":"Burner L09B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-EX2101","type":"EX","desc":"Voltage Transformer","section":"Burner L10B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-EX2102","type":"EX","desc":"Voltage Transformer","section":"Burner L10B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-EX2111","type":"EX","desc":"Voltage Transformer","section":"Burner L11B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-EX2112","type":"EX","desc":"Voltage Transformer","section":"Burner L11B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-EX2121","type":"EX","desc":"Voltage Transformer","section":"Burner L12B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-EX2122","type":"EX","desc":"Voltage Transformer","section":"Burner L12B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-EX2131","type":"EX","desc":"Voltage Transformer","section":"Burner L13B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-EX2132","type":"EX","desc":"Voltage Transformer","section":"Burner L13B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-EX2142","type":"EX","desc":"Voltage Transformer","section":"Burner L14B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-IE2011","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-ZS2011","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-IE2012","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-ZS2012","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-IE2021","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L02B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-ZS2021","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L02B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-IE2022","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L02B2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-ZS2022","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L02B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-IE2031","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L03B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-ZS2031","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L03B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-IE2032","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L03B2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-ZS2032","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L03B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-IE2041","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-ZS2041","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-IE2042","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-ZS2042","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-IE2051","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L05B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-ZS2051","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L05B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-IE2052","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L05B2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-ZS2052","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L05B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-IE2061","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L06B1","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-ZS2061","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L06B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-IE2062","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L06B2","scs":"w/burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-ZS2062","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L06B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-IE2071","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-ZS2071","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-IE2072","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-ZS2072","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-IE2081","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L08B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-ZS2081","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L08B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-IE2082","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L08B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-ZS2082","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L08B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-IE2091","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L09B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-ZS2091","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L09B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-IE2092","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L09B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-ZS2092","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L09B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-IE2101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-ZS2101","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-IE2102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-ZS2102","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-IE2111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L11B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-ZS2111","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L11B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-IE2112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L11B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-ZS2112","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L11B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-IE2121","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L12B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-ZS2121","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L12B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-IE2122","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L12B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-ZS2122","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L12B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-IE2131","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-ZS2131","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-IE2132","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-ZS2132","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-IE2142","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L14B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-ZS2142","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L14B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0140","nfpa":false}],"01 - 2HS Zone 3":[{"tag":"26.50201-FV3011","type":"FV","desc":"Shutoff Valve","section":"Burner L01B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-FV3012","type":"FV","desc":"Shutoff Valve","section":"Burner L01B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-FV3021","type":"FV","desc":"Shutoff Valve","section":"Burner L02B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-FV3022","type":"FV","desc":"Shutoff Valve","section":"Burner L02B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-FV3031","type":"FV","desc":"Shutoff Valve","section":"Burner L03B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-FV3032","type":"FV","desc":"Shutoff Valve","section":"Burner L03B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-FV3041","type":"FV","desc":"Shutoff Valve","section":"Burner L04B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-FV3042","type":"FV","desc":"Shutoff Valve","section":"Burner L04B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-FV3051","type":"FV","desc":"Shutoff Valve","section":"Burner L05B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-FV3052","type":"FV","desc":"Shutoff Valve","section":"Burner L05B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-FV3061","type":"FV","desc":"Shutoff Valve","section":"Burner L06B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-FV3062","type":"FV","desc":"Shutoff Valve","section":"Burner L06B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-FV3071","type":"FV","desc":"Shutoff Valve","section":"Burner L07B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-FV3072","type":"FV","desc":"Shutoff Valve","section":"Burner L07B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-FV3081","type":"FV","desc":"Shutoff Valve","section":"Burner L08B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-FV3082","type":"FV","desc":"Shutoff Valve","section":"Burner L08B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-FV3091","type":"FV","desc":"Shutoff Valve","section":"Burner L09B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-FV3092","type":"FV","desc":"Shutoff Valve","section":"Burner L09B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-FV3101","type":"FV","desc":"Shutoff Valve","section":"Burner L10B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-FV3102","type":"FV","desc":"Shutoff Valve","section":"Burner L10B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-FV3111","type":"FV","desc":"Shutoff Valve","section":"Burner L11B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-FV3112","type":"FV","desc":"Shutoff Valve","section":"Burner L11B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-FV3121","type":"FV","desc":"Shutoff Valve","section":"Burner L12B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-FV3122","type":"FV","desc":"Shutoff Valve","section":"Burner L12B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-FV3131","type":"FV","desc":"Shutoff Valve","section":"Burner L13B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-FV3132","type":"FV","desc":"Shutoff Valve","section":"Burner L13B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-FV3141","type":"FV","desc":"Shutoff Valve","section":"Burner L14B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-FV3142","type":"FV","desc":"Shutoff Valve","section":"Burner L14B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-SSV3011","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0010","nfpa":true},{"tag":"26.50201-SSV3012","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0010","nfpa":true},{"tag":"26.50201-SSV3021","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L02B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0020","nfpa":true},{"tag":"26.50201-SSV3022","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L02B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0020","nfpa":true},{"tag":"26.50201-SSV3031","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L03B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0030","nfpa":true},{"tag":"26.50201-SSV3032","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L03B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0030","nfpa":true},{"tag":"26.50201-SSV3041","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0040","nfpa":true},{"tag":"26.50201-SSV3042","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0040","nfpa":true},{"tag":"26.50201-SSV3051","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L05B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0050","nfpa":true},{"tag":"26.50201-SSV3052","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L05B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0050","nfpa":true},{"tag":"26.50201-SSV3061","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L06B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0060","nfpa":true},{"tag":"26.50201-SSV3062","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L06B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0060","nfpa":true},{"tag":"26.50201-SSV3071","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0070","nfpa":true},{"tag":"26.50201-SSV3072","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0070","nfpa":true},{"tag":"26.50201-SSV3081","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L08B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0080","nfpa":true},{"tag":"26.50201-SSV3082","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L08B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0080","nfpa":true},{"tag":"26.50201-SSV3091","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L09B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0090","nfpa":true},{"tag":"26.50201-SSV3092","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L09B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0090","nfpa":true},{"tag":"26.50201-SSV3101","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0100","nfpa":true},{"tag":"26.50201-SSV3102","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0100","nfpa":true},{"tag":"26.50201-SSV3111","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L11B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0110","nfpa":true},{"tag":"26.50201-SSV3112","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L11B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0110","nfpa":true},{"tag":"26.50201-SSV3121","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L12B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0120","nfpa":true},{"tag":"26.50201-SSV3122","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L12B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0120","nfpa":true},{"tag":"26.50201-SSV3131","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0130","nfpa":true},{"tag":"26.50201-SSV3132","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0130","nfpa":true},{"tag":"26.50201-SSV3141","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L14B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0140","nfpa":true},{"tag":"26.50201-SSV3142","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L14B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0140","nfpa":true},{"tag":"26.50201-TT3011","type":"TT","desc":"Temperature Transducer","section":"Tube L01B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-TT3012","type":"TT","desc":"Temperature Transducer","section":"Tube L01B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-TT3021","type":"TT","desc":"Temperature Transducer","section":"Tube L02B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-TT3022","type":"TT","desc":"Temperature Transducer","section":"Tube L02B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-TT3031","type":"TT","desc":"Temperature Transducer","section":"Tube L03B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-TT3032","type":"TT","desc":"Temperature Transducer","section":"Tube L03B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-TT3041","type":"TT","desc":"Temperature Transducer","section":"Tube L04B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-TT3042","type":"TT","desc":"Temperature Transducer","section":"Tube L04B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-TT3051","type":"TT","desc":"Temperature Transducer","section":"Tube L05B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-TT3052","type":"TT","desc":"Temperature Transducer","section":"Tube L05B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-TT3061","type":"TT","desc":"Temperature Transducer","section":"Tube L06B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-TT3062","type":"TT","desc":"Temperature Transducer","section":"Tube L06B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-TT3071","type":"TT","desc":"Temperature Transducer","section":"Tube L07B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-TT3072","type":"TT","desc":"Temperature Transducer","section":"Tube L07B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-TT3081","type":"TT","desc":"Temperature Transducer","section":"Tube L08B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-TT3082","type":"TT","desc":"Temperature Transducer","section":"Tube L08B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-TT3091","type":"TT","desc":"Temperature Transducer","section":"Tube L09B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-TT3092","type":"TT","desc":"Temperature Transducer","section":"Tube L09B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-TT3101","type":"TT","desc":"Temperature Transducer","section":"Tube L10B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-TT3102","type":"TT","desc":"Temperature Transducer","section":"Tube L10B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-TT3111","type":"TT","desc":"Temperature Transducer","section":"Tube L11B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-TT3112","type":"TT","desc":"Temperature Transducer","section":"Tube L11B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-TT3121","type":"TT","desc":"Temperature Transducer","section":"Tube L12B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-TT3122","type":"TT","desc":"Temperature Transducer","section":"Tube L12B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-TT3131","type":"TT","desc":"Temperature Transducer","section":"Tube L13B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-TT3132","type":"TT","desc":"Temperature Transducer","section":"Tube L13B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-TT3141","type":"TT","desc":"Temperature Transducer","section":"Tube L14B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-TT3142","type":"TT","desc":"Temperature Transducer","section":"Tube L14B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-TT3002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO4","nfpa":false},{"tag":"26.50201-EX3011","type":"EX","desc":"Voltage Transformer","section":"Burner L01B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-EX3012","type":"EX","desc":"Voltage Transformer","section":"Burner L01B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-EX3021","type":"EX","desc":"Voltage Transformer","section":"Burner L02B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-EX3022","type":"EX","desc":"Voltage Transformer","section":"Burner L02B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-EX3031","type":"EX","desc":"Voltage Transformer","section":"Burner L03B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-EX3032","type":"EX","desc":"Voltage Transformer","section":"Burner L03B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-EX3041","type":"EX","desc":"Voltage Transformer","section":"Burner L04B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-EX3042","type":"EX","desc":"Voltage Transformer","section":"Burner L04B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-EX3051","type":"EX","desc":"Voltage Transformer","section":"Burner L05B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-EX3052","type":"EX","desc":"Voltage Transformer","section":"Burner L05B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-EX3061","type":"EX","desc":"Voltage Transformer","section":"Burner L06B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-EX3062","type":"EX","desc":"Voltage Transformer","section":"Burner L06B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-EX3071","type":"EX","desc":"Voltage Transformer","section":"Burner L07B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-EX3072","type":"EX","desc":"Voltage Transformer","section":"Burner L07B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-EX3081","type":"EX","desc":"Voltage Transformer","section":"Burner L08B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-EX3082","type":"EX","desc":"Voltage Transformer","section":"Burner L08B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-EX3091","type":"EX","desc":"Voltage Transformer","section":"Burner L09B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-EX3092","type":"EX","desc":"Voltage Transformer","section":"Burner L09B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-EX3101","type":"EX","desc":"Voltage Transformer","section":"Burner L10B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-EX3102","type":"EX","desc":"Voltage Transformer","section":"Burner L10B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-EX3111","type":"EX","desc":"Voltage Transformer","section":"Burner L11B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-EX3112","type":"EX","desc":"Voltage Transformer","section":"Burner L11B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-EX3121","type":"EX","desc":"Voltage Transformer","section":"Burner L12B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-EX3122","type":"EX","desc":"Voltage Transformer","section":"Burner L12B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-EX3131","type":"EX","desc":"Voltage Transformer","section":"Burner L13B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-EX3132","type":"EX","desc":"Voltage Transformer","section":"Burner L13B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-EX3141","type":"EX","desc":"Voltage Transformer","section":"Burner L14B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-EX3142","type":"EX","desc":"Voltage Transformer","section":"Burner L14B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-IE3011","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-ZS3011","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-IE3012","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-ZS3012","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0010","nfpa":false},{"tag":"26.50201-IE3021","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L02B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-ZS3021","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L02B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-IE3022","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L02B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-ZS3022","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L02B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0020","nfpa":false},{"tag":"26.50201-IE3031","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L03B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-ZS3031","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L03B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-IE3032","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L03B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-ZS3032","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L03B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0030","nfpa":false},{"tag":"26.50201-IE3041","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-ZS3041","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-IE3042","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-ZS3042","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0040","nfpa":false},{"tag":"26.50201-IE3051","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L05B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-ZS3051","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L05B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-IE3052","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L05B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-ZS3052","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L05B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-IE3061","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L06B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-ZS3061","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L06B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-IE3062","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L06B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-ZS3062","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L06B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-IE3071","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-ZS3071","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-IE3072","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-ZS3072","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-IE3081","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L08B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-ZS3081","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L08B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-IE3082","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L08B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-ZS3082","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L08B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-IE3091","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L09B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-ZS3091","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L09B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-IE3092","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L09B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-ZS3092","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L09B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-IE3101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-ZS3101","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-IE3102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-ZS3102","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-IE3111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L11B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-ZS3111","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L11B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-IE3112","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L11B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-ZS3112","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L11B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-IE3121","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L12B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-ZS3121","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L12B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-IE3122","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L12B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-ZS3122","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L12B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-IE3131","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-ZS3131","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-IE3132","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-ZS3132","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-IE3141","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L14B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-ZS3141","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L14B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-IE3142","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L14B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0140","nfpa":false},{"tag":"26.50201-ZS3142","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L14B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0140","nfpa":false}],"01 - 2HS Zone 4":[{"tag":"26.50201-FV4051","type":"FV","desc":"Shutoff Valve","section":"Burner L05B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-FV4061","type":"FV","desc":"Shutoff Valve","section":"Burner L06B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-FV4071","type":"FV","desc":"Shutoff Valve","section":"Burner L07B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-FV4081","type":"FV","desc":"Shutoff Valve","section":"Burner L08B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-FV4091","type":"FV","desc":"Shutoff Valve","section":"Burner L09B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-FV4101","type":"FV","desc":"Shutoff Valve","section":"Burner L10B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-FV4111","type":"FV","desc":"Shutoff Valve","section":"Burner L11B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-FV4121","type":"FV","desc":"Shutoff Valve","section":"Burner L12B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-FV4131","type":"FV","desc":"Shutoff Valve","section":"Burner L13B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-SSV4051","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L05B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0050","nfpa":true},{"tag":"26.50201-SSV4061","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L06B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0060","nfpa":true},{"tag":"26.50201-SSV4071","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0070","nfpa":true},{"tag":"26.50201-SSV4081","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L08B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0080","nfpa":true},{"tag":"26.50201-SSV4091","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L09B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0090","nfpa":true},{"tag":"26.50201-SSV4101","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0100","nfpa":true},{"tag":"26.50201-SSV4111","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L11B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0110","nfpa":true},{"tag":"26.50201-SSV4121","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L12B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0120","nfpa":true},{"tag":"26.50201-SSV4131","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26502CUB0130","nfpa":true},{"tag":"26.50201-TT4051","type":"TT","desc":"Temperature Transducer","section":"Tube L05B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-TT4061","type":"TT","desc":"Temperature Transducer","section":"Tube L06B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-TT4071","type":"TT","desc":"Temperature Transducer","section":"Tube L07B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-TT4081","type":"TT","desc":"Temperature Transducer","section":"Tube L08B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-TT4091","type":"TT","desc":"Temperature Transducer","section":"Tube L09B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-TT4101","type":"TT","desc":"Temperature Transducer","section":"Tube L10B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-TT4111","type":"TT","desc":"Temperature Transducer","section":"Tube L11B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-TT4121","type":"TT","desc":"Temperature Transducer","section":"Tube L12B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-TT4131","type":"TT","desc":"Temperature Transducer","section":"Tube L13B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-TT4002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO4","nfpa":false},{"tag":"26.50201-EX4051","type":"EX","desc":"Voltage Transformer","section":"Burner L05B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-EX4061","type":"EX","desc":"Voltage Transformer","section":"Burner L06B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-EX4071","type":"EX","desc":"Voltage Transformer","section":"Burner L07B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-EX4081","type":"EX","desc":"Voltage Transformer","section":"Burner L08B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-EX4091","type":"EX","desc":"Voltage Transformer","section":"Burner L09B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-EX4101","type":"EX","desc":"Voltage Transformer","section":"Burner L10B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-EX4111","type":"EX","desc":"Voltage Transformer","section":"Burner L11B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-EX4121","type":"EX","desc":"Voltage Transformer","section":"Burner L12B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-EX4131","type":"EX","desc":"Voltage Transformer","section":"Burner L13B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-IE4051","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L05B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-ZS4051","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L05B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0050","nfpa":false},{"tag":"26.50201-IE4061","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L06B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-ZS4061","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L06B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0060","nfpa":false},{"tag":"26.50201-IE4071","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-ZS4071","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0070","nfpa":false},{"tag":"26.50201-IE4081","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L08B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-ZS4081","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L08B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0080","nfpa":false},{"tag":"26.50201-IE4091","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L09B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-ZS4091","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L09B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0090","nfpa":false},{"tag":"26.50201-IE4101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-ZS4101","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0100","nfpa":false},{"tag":"26.50201-IE4111","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L11B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-ZS4111","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L11B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0110","nfpa":false},{"tag":"26.50201-IE4121","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L12B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-ZS4121","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L12B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0120","nfpa":false},{"tag":"26.50201-IE4131","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26502CUB0130","nfpa":false},{"tag":"26.50201-ZS4131","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26502CUB0130","nfpa":false}],"04 - Heating #1":[{"tag":"26.50204-TT5011","type":"TT","desc":"Temperature Transducer","section":"Entry Tunnel","scs":"26.50090-P0709","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50204-TT5012","type":"TT","desc":"Temperature Transducer OT","section":"Entry Tunnel","scs":"26.50090-P0709","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.50204-JB5010","type":"JB","desc":"Connection Box","section":"Entry Tunnel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50204-EH5011","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26502JB5010","nfpa":false},{"tag":"26.50204-EH5012","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26502JB5010","nfpa":false},{"tag":"26.50204-EH5013","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26502JB5010","nfpa":false},{"tag":"26.50204-EH5014","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26502JB5010","nfpa":false},{"tag":"26.50204-EH5015","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26502JB5010","nfpa":false},{"tag":"26.50204-EH5016","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26502JB5010","nfpa":false}],"11 - Induction Heater":[{"tag":"26502-FEED-6000","type":"FEED","desc":"Feeder For Induction","section":"TFIH Power Supply","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-6000","type":"CUB","desc":"Control Unit","section":"TFIH Power Supply","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-6010","type":"CUB","desc":"Control Unit","section":"TFIH Capacitor Station","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-6020","type":"CUB","desc":"Control Unit","section":"Transverse Fux Fixture ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-6030","type":"FEED","desc":"Feeder For Induction","section":"TFIH Remote I/O Assembly","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-6030","type":"CUB","desc":"Control Unit","section":"TFIH Remote I/O Assembly","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-FEED-6100","type":"FEED","desc":"Feeder For Induction","section":"CW System","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26502-CUB-6100","type":"CUB","desc":"Control Unit","section":"CW System","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"90 - 2HS Other Instruments":[{"tag":"26.50290-PT9221","type":"PT","desc":"Pressure Transducer","section":"Chamber","scs":"26.50090-P0259","qty":1,"scopeS":"","scopeD":"","model":"EJA110E-GFS5G-U12EB/D1/N4","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.50290-TT9211","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #2","scs":"26.50090-P0302","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO3","nfpa":false},{"tag":"26.50290-TT9212","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #3","scs":"26.50090-P0302","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO4","nfpa":false},{"tag":"26.50290-FT9211","type":"FT","desc":"Flow Transducer","section":"Pyrometer #2 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO3","nfpa":false},{"tag":"26.50290-FT9212","type":"FT","desc":"Flow Transducer","section":"Pyrometer #3 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO4","nfpa":false}],"90 - 2HS CCTV":[{"tag":"26.50290-JB9231","type":"JB","desc":"Connection Box","section":"Camera #3 (Top Entry)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO3","nfpa":false},{"tag":"26.50290-TT9231","type":"TT","desc":"Temperature Transducer","section":"Camera #3 (Top Entry)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26502JB9231","nfpa":false},{"tag":"26.50290-JB9232","type":"JB","desc":"Connection Box","section":"Camera #4 (Top Exit)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO4","nfpa":false},{"tag":"26.50290-TT9232","type":"TT","desc":"Temperature Transducer","section":"Camera #4 (Top Exit)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26502JB9232","nfpa":false},{"tag":"26502-FEED-9231","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #3 (Top Entry)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50290-ZD9231","type":"ZD","desc":"Video Camera","section":"Camera #3 (Top Entry)","scs":"26.50290-E9131","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26502JB9231","nfpa":false},{"tag":"26502-FEED-9232","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #4 (Top Exit)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50290-ZD9232","type":"ZD","desc":"Video Camera","section":"Camera #4 (Top Exit)","scs":"26.50290-E9132","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26502JB9232","nfpa":false}],"90 - Cooling Water":[{"tag":"26.50290-FT9247","type":"FT","desc":"Flow Transducer Op. Side","section":"Steering #4 Sensor","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO-3","nfpa":false},{"tag":"26.50290-FT9248","type":"FT","desc":"Flow Transducer Drive Side","section":"Steering #4 Sensor","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO-3","nfpa":false},{"tag":"26.50290-FT9251","type":"FT","desc":"Flow Transducer Op. Side","section":"Steering #5 Sensor","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO-4","nfpa":false},{"tag":"26.50290-FT9252","type":"FT","desc":"Flow Transducer Drive Side","section":"Steering #5 Sensor","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO-4","nfpa":false},{"tag":"26.50290-FT9241","type":"FT","desc":"Flow Transducer Op. Side","section":"Tunnel","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-2","nfpa":false},{"tag":"26.50290-FT9242","type":"FT","desc":"Flow Transducer Drive Side","section":"Tunnel","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-2","nfpa":false},{"tag":"26.50290-FT9243","type":"FT","desc":"Flow Transducer Op. Side","section":"Bottom","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-2","nfpa":false},{"tag":"26.50290-FT9244","type":"FT","desc":"Flow Transducer Drive Side","section":"Bottom","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-2","nfpa":false},{"tag":"26.50290-FT9245","type":"FT","desc":"Flow Transducer Op. Side","section":"Steering #4","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-3","nfpa":false},{"tag":"26.50290-FT9246","type":"FT","desc":"Flow Transducer Drive Side","section":"Steering #4","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-3","nfpa":false},{"tag":"26.50290-FT9249","type":"FT","desc":"Flow Transducer Op. Side","section":"Steering #5","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-4","nfpa":false},{"tag":"26.50290-FT9250","type":"FT","desc":"Flow Transducer Drive Side","section":"Steering #5","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-4","nfpa":false}]},"503 - S/SCS Heating Section":{"01 - S/SCS Burner Control":[{"tag":"26503-FEED-0010","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-CUB-0010","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-FEED-0040","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-CUB-0040","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-FEED-0070","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-CUB-0070","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-FEED-0100","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #10","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-CUB-0100","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #10","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-FEED-0130","type":"FEED","desc":"Power Supply","section":"Burner Ignition Level #13","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26503-CUB-0130","type":"CUB","desc":"Cubicle","section":"Burner Ignition Level #13","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"01 - SS Zone 1":[{"tag":"26.50301-FV1011","type":"FV","desc":"Shutoff Valve","section":"Burner L01B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV1012","type":"FV","desc":"Shutoff Valve","section":"Burner L01B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV1013","type":"FV","desc":"Shutoff Valve","section":"Burner L01B3 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV1014","type":"FV","desc":"Shutoff Valve","section":"Burner L01B4 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV1015","type":"FV","desc":"Shutoff Valve","section":"Burner L01B5 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV1041","type":"FV","desc":"Shutoff Valve","section":"Burner L04B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV1042","type":"FV","desc":"Shutoff Valve","section":"Burner L04B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV1043","type":"FV","desc":"Shutoff Valve","section":"Burner L04B3 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV1044","type":"FV","desc":"Shutoff Valve","section":"Burner L04B4 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV1045","type":"FV","desc":"Shutoff Valve","section":"Burner L04B5 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV1071","type":"FV","desc":"Shutoff Valve","section":"Burner L07B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-FV1072","type":"FV","desc":"Shutoff Valve","section":"Burner L07B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-FV1073","type":"FV","desc":"Shutoff Valve","section":"Burner L07B3 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-FV1074","type":"FV","desc":"Shutoff Valve","section":"Burner L07B4 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-FV1075","type":"FV","desc":"Shutoff Valve","section":"Burner L07B5 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-SSV1011","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV1012","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV1013","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B3 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV1014","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B4 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV1015","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B5 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV1041","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV1042","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV1043","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B3 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV1044","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B4 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV1045","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B5 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV1071","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-SSV1072","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-SSV1073","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B3 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-SSV1074","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B4 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-SSV1075","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B5 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-TT1011","type":"TT","desc":"Temperature Transducer","section":"Tube L01B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT1012","type":"TT","desc":"Temperature Transducer","section":"Tube L01B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT1013","type":"TT","desc":"Temperature Transducer","section":"Tube L01B3","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT1014","type":"TT","desc":"Temperature Transducer","section":"Tube L01B4","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT1015","type":"TT","desc":"Temperature Transducer","section":"Tube L01B5","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT1041","type":"TT","desc":"Temperature Transducer","section":"Tube L04B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT1042","type":"TT","desc":"Temperature Transducer","section":"Tube L04B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT1043","type":"TT","desc":"Temperature Transducer","section":"Tube L04B3","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT1044","type":"TT","desc":"Temperature Transducer","section":"Tube L04B4","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT1045","type":"TT","desc":"Temperature Transducer","section":"Tube L01B5","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT1071","type":"TT","desc":"Temperature Transducer","section":"Tube L07B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT1072","type":"TT","desc":"Temperature Transducer","section":"Tube L07B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT1073","type":"TT","desc":"Temperature Transducer","section":"Tube L07B3","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT1074","type":"TT","desc":"Temperature Transducer","section":"Tube L07B4","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT1075","type":"TT","desc":"Temperature Transducer","section":"Tube L07B5","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT1002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50301-EX1011","type":"EX","desc":"Voltage Transformer","section":"Burner L01B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX1012","type":"EX","desc":"Voltage Transformer","section":"Burner L01B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX1013","type":"EX","desc":"Voltage Transformer","section":"Burner L01B3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX1014","type":"EX","desc":"Voltage Transformer","section":"Burner L01B4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX1015","type":"EX","desc":"Voltage Transformer","section":"Burner L01B5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX1041","type":"EX","desc":"Voltage Transformer","section":"Burner L04B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX1042","type":"EX","desc":"Voltage Transformer","section":"Burner L04B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX1043","type":"EX","desc":"Voltage Transformer","section":"Burner L04B3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX1044","type":"EX","desc":"Voltage Transformer","section":"Burner L04B4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX1045","type":"EX","desc":"Voltage Transformer","section":"Burner L04B5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX1071","type":"EX","desc":"Voltage Transformer","section":"Burner L07B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-EX1072","type":"EX","desc":"Voltage Transformer","section":"Burner L07B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-EX1073","type":"EX","desc":"Voltage Transformer","section":"Burner L07B3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-EX1074","type":"EX","desc":"Voltage Transformer","section":"Burner L07B4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-EX1075","type":"EX","desc":"Voltage Transformer","section":"Burner L07B5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE1011","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS1011","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE1012","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS1012","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE1013","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B3","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS1013","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B3 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE1014","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B4","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS1014","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B4 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE1015","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B5","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS1015","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B5 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE1041","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS1041","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE1042","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS1042","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE1043","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B3","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS1043","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B3 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE1044","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B4","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS1044","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B4 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE1045","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B5","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS1045","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B5 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE1071","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS1071","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE1072","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS1072","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE1073","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B3","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS1073","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B3 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE1074","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B4","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS1074","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B4 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE1075","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B5","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS1075","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B5 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false}],"01 - SS Zone 2":[{"tag":"26.50301-FV2101","type":"FV","desc":"Shutoff Valve","section":"Burner L10B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV2102","type":"FV","desc":"Shutoff Valve","section":"Burner L10B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV2103","type":"FV","desc":"Shutoff Valve","section":"Burner L10B3 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV2104","type":"FV","desc":"Shutoff Valve","section":"Burner L10B4 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV2105","type":"FV","desc":"Shutoff Valve","section":"Burner L10B5 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV2131","type":"FV","desc":"Shutoff Valve","section":"Burner L13B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-FV2132","type":"FV","desc":"Shutoff Valve","section":"Burner L13B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-FV2133","type":"FV","desc":"Shutoff Valve","section":"Burner L13B3 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-FV2134","type":"FV","desc":"Shutoff Valve","section":"Burner L13B4 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-FV2135","type":"FV","desc":"Shutoff Valve","section":"Burner L13B5 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-SSV2101","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV2102","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV2103","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B3 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV2104","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B4 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV2105","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B5 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV2131","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-SSV2132","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-SSV2133","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B3 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-SSV2134","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B4 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-SSV2135","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B5 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-TT2101","type":"TT","desc":"Temperature Transducer","section":"Tube L10B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT2102","type":"TT","desc":"Temperature Transducer","section":"Tube L10B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT2103","type":"TT","desc":"Temperature Transducer","section":"Tube L10B3","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT2104","type":"TT","desc":"Temperature Transducer","section":"Tube L10B4","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT2105","type":"TT","desc":"Temperature Transducer","section":"Tube L10B5","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT2131","type":"TT","desc":"Temperature Transducer","section":"Tube L13B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT2132","type":"TT","desc":"Temperature Transducer","section":"Tube L13B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT2133","type":"TT","desc":"Temperature Transducer","section":"Tube L13B3","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT2134","type":"TT","desc":"Temperature Transducer","section":"Tube L13B4","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT2135","type":"TT","desc":"Temperature Transducer","section":"Tube L13B5","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT2002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO4","nfpa":false},{"tag":"26.50301-EX2101","type":"EX","desc":"Voltage Transformer","section":"Burner L10B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX2102","type":"EX","desc":"Voltage Transformer","section":"Burner L10B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX2103","type":"EX","desc":"Voltage Transformer","section":"Burner L10B3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX2104","type":"EX","desc":"Voltage Transformer","section":"Burner L10B4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX2105","type":"EX","desc":"Voltage Transformer","section":"Burner L10B5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX2131","type":"EX","desc":"Voltage Transformer","section":"Burner L13B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-EX2132","type":"EX","desc":"Voltage Transformer","section":"Burner L13B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-EX2133","type":"EX","desc":"Voltage Transformer","section":"Burner L13B3","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-EX2134","type":"EX","desc":"Voltage Transformer","section":"Burner L13B4","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-EX2135","type":"EX","desc":"Voltage Transformer","section":"Burner L13B5","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE2101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS2101","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE2102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS2102","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE2103","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B3","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS2103","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B3 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE2104","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B4","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS2104","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B4 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE2105","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B5","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS2105","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B5 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE2131","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS2131","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE2132","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS2132","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE2133","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B3","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS2133","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B3 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE2134","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B4","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS2134","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B4 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE2135","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B5","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS2135","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B5 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false}],"01 - SS Zone 3":[{"tag":"26.50301-FV3011","type":"FV","desc":"Shutoff Valve","section":"Burner L01B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV3012","type":"FV","desc":"Shutoff Valve","section":"Burner L01B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-FV3041","type":"FV","desc":"Shutoff Valve","section":"Burner L04B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV3042","type":"FV","desc":"Shutoff Valve","section":"Burner L04B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-FV3071","type":"FV","desc":"Shutoff Valve","section":"Burner L07B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-FV3072","type":"FV","desc":"Shutoff Valve","section":"Burner L07B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-SSV3011","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV3012","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L01B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0010","nfpa":true},{"tag":"26.50301-SSV3041","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV3042","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L04B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0040","nfpa":true},{"tag":"26.50301-SSV3071","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-SSV3072","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L07B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0070","nfpa":true},{"tag":"26.50301-TT3011","type":"TT","desc":"Temperature Transducer","section":"Tube L01B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT3012","type":"TT","desc":"Temperature Transducer","section":"Tube L01B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-TT3041","type":"TT","desc":"Temperature Transducer","section":"Tube L04B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT3042","type":"TT","desc":"Temperature Transducer","section":"Tube L04B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-TT3071","type":"TT","desc":"Temperature Transducer","section":"Tube L07B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT3072","type":"TT","desc":"Temperature Transducer","section":"Tube L07B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-TT3002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50301-EX3011","type":"EX","desc":"Voltage Transformer","section":"Burner L01B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX3012","type":"EX","desc":"Voltage Transformer","section":"Burner L01B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-EX3041","type":"EX","desc":"Voltage Transformer","section":"Burner L04B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX3042","type":"EX","desc":"Voltage Transformer","section":"Burner L04B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-EX3071","type":"EX","desc":"Voltage Transformer","section":"Burner L07B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-EX3072","type":"EX","desc":"Voltage Transformer","section":"Burner L07B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE3011","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS3011","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE3012","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L01B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-ZS3012","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L01B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0010","nfpa":false},{"tag":"26.50301-IE3041","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS3041","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE3042","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L04B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-ZS3042","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L04B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0040","nfpa":false},{"tag":"26.50301-IE3071","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS3071","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-IE3072","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L07B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0070","nfpa":false},{"tag":"26.50301-ZS3072","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L07B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0070","nfpa":false}],"01 - SS Zone 4":[{"tag":"26.50301-FV3101","type":"FV","desc":"Shutoff Valve","section":"Burner L10B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV3102","type":"FV","desc":"Shutoff Valve","section":"Burner L10B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-FV3131","type":"FV","desc":"Shutoff Valve","section":"Burner L13B1 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-FV3132","type":"FV","desc":"Shutoff Valve","section":"Burner L13B2 Air","scs":"26.50090-P0150","qty":1,"scopeS":"","scopeD":"","model":"VF7 w/ SR4B actuator","manufacturer":"Delta Elektrogas","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-SSV3101","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV3102","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L10B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0100","nfpa":true},{"tag":"26.50301-SSV3131","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B1 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-SSV3132","type":"SSV","desc":"Safety Shutoff Valve","section":"Burner L13B2 Gas","scs":"26.50090-P0404","qty":1,"scopeS":"","scopeD":"","model":"SGA24-2-X4","manufacturer":"Siemens","connection":"26503CUB0130","nfpa":true},{"tag":"26.50301-TT3101","type":"TT","desc":"Temperature Transducer","section":"Tube L10B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT3102","type":"TT","desc":"Temperature Transducer","section":"Tube L10B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-TT3131","type":"TT","desc":"Temperature Transducer","section":"Tube L13B1","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT3132","type":"TT","desc":"Temperature Transducer","section":"Tube L13B2","scs":"26.50090-P0707","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-TT4002","type":"TT","desc":"Over-Temperature Transducer","section":"Chamber","scs":"26.50090-P0708","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO4","nfpa":false},{"tag":"26.50301-EX3101","type":"EX","desc":"Voltage Transformer","section":"Burner L10B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX3102","type":"EX","desc":"Voltage Transformer","section":"Burner L10B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-EX3131","type":"EX","desc":"Voltage Transformer","section":"Burner L13B1","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-EX3132","type":"EX","desc":"Voltage Transformer","section":"Burner L13B2","scs":"26.50090-P8130","qty":1,"scopeS":"","scopeD":"","model":"1092 NA","manufacturer":"Allanson","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE3101","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS3101","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE3102","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L10B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-ZS3102","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L10B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0100","nfpa":false},{"tag":"26.50301-IE3131","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B1","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS3131","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B1 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-IE3132","type":"IE","desc":"Ionization/Ignition Rod","section":"Burner L13B2","scs":"w/ burner","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26503CUB0130","nfpa":false},{"tag":"26.50301-ZS3132","type":"ZS","desc":"Proof-Of-Closure Switch","section":"Burner L13B2 Gas","scs":"w/ SSV above","qty":1,"scopeS":"","scopeD":"","model":"included with SSV","manufacturer":"","connection":"26503CUB0130","nfpa":false}],"02 - Cooling Zone #1":[{"tag":"26.50302-FV5111","type":"FV","desc":"Shutoff Valve","section":"Supply Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 107-100","manufacturer":"Kinetrol","connection":"IO5","nfpa":false},{"tag":"26.50302-FV5112","type":"FV","desc":"Shutoff Valve","section":"Return Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"107-104UV05004M","manufacturer":"Kinetrol","connection":"IO5","nfpa":false},{"tag":"26.50302-PT5111","type":"PT","desc":"Pressure Transducer","section":"Supply Duct","scs":"26.50090-P0211","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO5","nfpa":false},{"tag":"26.50302-TT5111","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0710","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO5","nfpa":false},{"tag":"26.50302-TT5112","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Gas Inlet","scs":"26.50090-P0711","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO5","nfpa":false},{"tag":"26.50302-TT5121","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0712","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO5","nfpa":false},{"tag":"26.50302-FT5121","type":"FT","desc":"Flow Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0802","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO5","nfpa":false},{"tag":"26.50302-ZSL5111","type":"ZSL","desc":"Closed Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO5","nfpa":false},{"tag":"26.50302-ZSH5111","type":"ZSH","desc":"Open Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO5","nfpa":false},{"tag":"26.50302-ZSL5112","type":"ZSL","desc":"Closed Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO5","nfpa":false},{"tag":"26.50302-ZSH5112","type":"ZSH","desc":"Open Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO5","nfpa":false},{"tag":"26.50302-MKL5111","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"02 - Cooling Zone #2":[{"tag":"26.50302-FV5211","type":"FV","desc":"Shutoff Valve","section":"Supply Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 107-100","manufacturer":"Kinetrol","connection":"IO6","nfpa":false},{"tag":"26.50302-FV5212","type":"FV","desc":"Shutoff Valve","section":"Return Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"107-104UV05004M","manufacturer":"Kinetrol","connection":"IO6","nfpa":false},{"tag":"26.50302-PT5211","type":"PT","desc":"Pressure Transducer","section":"Supply Duct","scs":"26.50090-P0211","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50302-TT5211","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0710","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50302-TT5212","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Gas Inlet","scs":"26.50090-P0711","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50302-TT5221","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0712","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50302-FT5221","type":"FT","desc":"Flow Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0802","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50302-ZSL5211","type":"ZSL","desc":"Closed Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.50302-ZSH5211","type":"ZSH","desc":"Open Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.50302-ZSL5212","type":"ZSL","desc":"Closed Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.50302-ZSH5212","type":"ZSH","desc":"Open Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.50302-MKL5211","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"02 - Cooling Zone #3":[{"tag":"26.50302-FV5311","type":"FV","desc":"Shutoff Valve","section":"Supply Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 107-100","manufacturer":"Kinetrol","connection":"IO7","nfpa":false},{"tag":"26.50302-FV5312","type":"FV","desc":"Shutoff Valve","section":"Return Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"107-104UV05004M","manufacturer":"Kinetrol","connection":"IO7","nfpa":false},{"tag":"26.50302-PT5311","type":"PT","desc":"Pressure Transducer","section":"Supply Duct","scs":"26.50090-P0211","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50302-TT5311","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0710","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50302-TT5312","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Gas Inlet","scs":"26.50090-P0711","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50302-TT5321","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0712","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50302-FT5321","type":"FT","desc":"Flow Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0802","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSL5311","type":"ZSL","desc":"Closed Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSH5311","type":"ZSH","desc":"Open Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSL5312","type":"ZSL","desc":"Closed Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSH5312","type":"ZSH","desc":"Open Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-MKL5311","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"02 - Cooling Zone #4":[{"tag":"26.50302-FV5411","type":"FV","desc":"Shutoff Valve","section":"Supply Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 107-100","manufacturer":"Kinetrol","connection":"IO7","nfpa":false},{"tag":"26.50302-FV5412","type":"FV","desc":"Shutoff Valve","section":"Return Damper","scs":"26.50090-P0144","qty":1,"scopeS":"","scopeD":"","model":"107-104UV05004M","manufacturer":"Kinetrol","connection":"IO7","nfpa":false},{"tag":"26.50302-PT5411","type":"PT","desc":"Pressure Transducer","section":"Supply Duct","scs":"26.50090-P0211","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50302-TT5411","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0710","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50302-TT5412","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Gas Inlet","scs":"26.50090-P0711","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50302-TT5421","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0712","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50302-FT5421","type":"FT","desc":"Flow Transducer","section":"Heat Exchanger Water","scs":"26.50090-P0802","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSL5411","type":"ZSL","desc":"Closed Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSH5411","type":"ZSH","desc":"Open Position Switch","section":"Supply Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSL5412","type":"ZSL","desc":"Closed Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-ZSH5412","type":"ZSH","desc":"Open Position Switch","section":"Return Damper","scs":"w/ valve above","qty":1,"scopeS":"","scopeD":"","model":"Included with item above","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.50302-MKL5411","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"04 - Heating #1":[{"tag":"26.50304-TT6011","type":"TT","desc":"Temperature Transducer","section":"Entry Tunnel","scs":"26.50090-P0709","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO5","nfpa":false},{"tag":"26.50304-TT6012","type":"TT","desc":"Temperature Transducer OT","section":"Entry Tunnel","scs":"26.50090-P0709","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO5","nfpa":false},{"tag":"26.50304-JB6010","type":"JB","desc":"Connection Box","section":"Entry Tunnel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50304-EH6011","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB6010","nfpa":false},{"tag":"26.50304-EH6012","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB6010","nfpa":false},{"tag":"26.50304-EH6013","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB6010","nfpa":false},{"tag":"26.50304-EH6014","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB6010","nfpa":false},{"tag":"26.50304-EH6015","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB6010","nfpa":false},{"tag":"26.50304-EH6016","type":"EH","desc":"Electric Resistance Heater","section":"Entry Tunnel","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB6010","nfpa":false}],"04 - Heating #2":[{"tag":"26.50304-TT7011","type":"TT","desc":"Temperature Transducer","section":"Bridle 4A Chamber","scs":"26.50090-P0709","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO8","nfpa":false},{"tag":"26.50304-TT7012","type":"TT","desc":"Temperature Transducer OT","section":"Bridle 4A Chamber","scs":"26.50090-P0709","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO8","nfpa":false},{"tag":"26.50304-JB7010","type":"JB","desc":"Connection Box","section":"Bridle 4A Chamber","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50304-EH7011","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4A Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB7010","nfpa":false},{"tag":"26.50304-EH7012","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4A Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB7010","nfpa":false},{"tag":"26.50304-EH7013","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4A Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB7010","nfpa":false},{"tag":"26.50304-EH7014","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4A Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB7010","nfpa":false},{"tag":"26.50304-EH7015","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4A Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB7010","nfpa":false},{"tag":"26.50304-EH7016","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4A Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26503JB7010","nfpa":false}],"90 - S/SCS Other Instruments":[{"tag":"26.50390-PT9321","type":"PT","desc":"Pressure Transducer","section":"Chamber","scs":"26.50090-P0259","qty":1,"scopeS":"","scopeD":"","model":"EJA110E-GFS5G-U12EB/D1/N4","manufacturer":"Yokogawa","connection":"IO5","nfpa":false},{"tag":"26.50390-TT9311","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #5","scs":"26.50090-P0302","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO4","nfpa":false},{"tag":"26.50390-TT9312","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #6","scs":"26.50090-P0302","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO8","nfpa":false},{"tag":"26.50390-FT9311","type":"FT","desc":"Flow Transducer","section":"Pyrometer #5 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO4","nfpa":false},{"tag":"26.50390-FT9312","type":"FT","desc":"Flow Transducer","section":"Pyrometer #6 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO8","nfpa":false}],"90 - S/SCS CCTV":[{"tag":"26.50390-JB9331","type":"JB","desc":"Connection Box","section":"Camera #5 (Top Entry)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO4","nfpa":false},{"tag":"26.50390-TT9331","type":"TT","desc":"Temperature Transducer","section":"Camera #5 (Top Entry)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26503JB9331","nfpa":false},{"tag":"26.50390-JB9332","type":"JB","desc":"Connection Box","section":"Camera #6 (Top Exit)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO8","nfpa":false},{"tag":"26.50390-TT9332","type":"TT","desc":"Temperature Transducer","section":"Camera #6 (Top Exit)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26503JB9332","nfpa":false},{"tag":"26503-FEED-9331","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #5 (Top Entry)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50390-ZD9331","type":"ZD","desc":"Video Camera","section":"Camera #5 (Top Entry)","scs":"26.50390-E9131","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26503JB9331","nfpa":false},{"tag":"26503-FEED-9332","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #6 (Top Exit)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50390-ZD9332","type":"ZD","desc":"Video Camera","section":"Camera #6 (Top Exit)","scs":"26.53290-E9132","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26503JB9332","nfpa":false}],"90 - Cooling Water":[{"tag":"26.50390-FT9341","type":"FT","desc":"Flow Transducer Op. Side","section":"Bottom Entry","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-5","nfpa":false},{"tag":"26.50390-FT9342","type":"FT","desc":"Flow Transducer Drive Side","section":"Bottom Entry","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-5","nfpa":false},{"tag":"26.50390-FT9343","type":"FT","desc":"Flow Transducer Op. Side","section":"Bottom Exit","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-5","nfpa":false},{"tag":"26.50390-FT9344","type":"FT","desc":"Flow Transducer Drive Side","section":"Bottom Exit","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-5","nfpa":false},{"tag":"26.50390-FT9345","type":"FT","desc":"Flow Transducer Op. Side","section":"Top Entry","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-8","nfpa":false},{"tag":"26.50390-FT9346","type":"FT","desc":"Flow Transducer Drive Side","section":"Top Entry","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-8","nfpa":false},{"tag":"26.50390-FT9347","type":"FT","desc":"Flow Transducer Op. Side","section":"Top Exit","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-8","nfpa":false},{"tag":"26.50390-FT9348","type":"FT","desc":"Flow Transducer Drive Side","section":"Top Exit","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO-8","nfpa":false}]},"505 - Rapid Cooling Section":{"01 - Glow Heater":[{"tag":"26.50501-EH0111","type":"EH","desc":"Electric Resistance Heater","section":"Zone 1 DS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0111","type":"FI","desc":"Current Monitor","section":"Zone 1 DS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.50501-EH0112","type":"EH","desc":"Electric Resistance Heater","section":"Zone 1 OS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0112","type":"FI","desc":"Current Monitor","section":"Zone 1 OS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO6","nfpa":false},{"tag":"26.50501-EH0121","type":"EH","desc":"Electric Resistance Heater","section":"Zone 2 DS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0121","type":"FI","desc":"Current Monitor","section":"Zone 2 DS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO6","nfpa":false},{"tag":"26.50501-EH0122","type":"EH","desc":"Electric Resistance Heater","section":"Zone 2 OS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0122","type":"FI","desc":"Current Monitor","section":"Zone 2 OS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO6","nfpa":false},{"tag":"26.50501-EH0131","type":"EH","desc":"Electric Resistance Heater","section":"Zone 3 DS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0131","type":"FI","desc":"Current Monitor","section":"Zone 3 DS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO7","nfpa":false},{"tag":"26.50501-EH0132","type":"EH","desc":"Electric Resistance Heater","section":"Zone 3 OS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0132","type":"FI","desc":"Current Monitor","section":"Zone 3 OS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO7","nfpa":false},{"tag":"26.50501-EH0141","type":"EH","desc":"Electric Resistance Heater","section":"Zone 4 DS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0141","type":"FI","desc":"Current Monitor","section":"Zone 4 DS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO7","nfpa":false},{"tag":"26.50501-EH0142","type":"EH","desc":"Electric Resistance Heater","section":"Zone 4 OS Glow Heater","scs":"26.50003-E1025","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50501-FI0142","type":"FI","desc":"Current Monitor","section":"Zone 4 OS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Custom","manufacturer":"DBA Heater House","connection":"IO7","nfpa":false}],"02 - Plenum Positioning":[{"tag":"26.50502-MKL1411","type":"MKL","desc":"Traverse Movement","section":"Zone 1 North Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL1421","type":"MKL","desc":"Traverse Movement","section":"Zone 1 South Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL2411","type":"MKL","desc":"Traverse Movement","section":"Zone 2 North Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL2421","type":"MKL","desc":"Traverse Movement","section":"Zone 2 South Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL3411","type":"MKL","desc":"Traverse Movement","section":"Zone 3 North Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL3421","type":"MKL","desc":"Traverse Movement","section":"Zone 3 South Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL4411","type":"MKL","desc":"Traverse Movement","section":"Zone 4 North Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-MKL4421","type":"MKL","desc":"Traverse Movement","section":"Zone 4 South Plenum","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50502-BWL1411","type":"BWL","desc":"Position Transducer","section":"Zone 1 North Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-6","nfpa":false},{"tag":"26.50502-BWL1421","type":"BWL","desc":"Position Transducer","section":"Zone 1 South Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-6","nfpa":false},{"tag":"26.50502-BWL2411","type":"BWL","desc":"Position Transducer","section":"Zone 2 North Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-6","nfpa":false},{"tag":"26.50502-BWL2421","type":"BWL","desc":"Position Transducer","section":"Zone 2 South Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-6","nfpa":false},{"tag":"26.50502-BWL3411","type":"BWL","desc":"Position Transducer","section":"Zone 3 North Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-7","nfpa":false},{"tag":"26.50502-BWL3421","type":"BWL","desc":"Position Transducer","section":"Zone 3 South Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-7","nfpa":false},{"tag":"26.50502-BWL4411","type":"BWL","desc":"Position Transducer","section":"Zone 4 North Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-7","nfpa":false},{"tag":"26.50502-BWL4421","type":"BWL","desc":"Position Transducer","section":"Zone 4 South Plenum","scs":"26.50501-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0100MD341A01","manufacturer":"Temposonics","connection":"IO-7","nfpa":false}],"03 - Gas Jet Cooling":[{"tag":"26.50503-TT0060","type":"TT","desc":"Temperature Transducer","section":"Cooling Water Supply","scs":"26.50090-P0713","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO5","nfpa":false}],"03 - RCS Zone #1":[{"tag":"26.50503-TCV1021","type":"TCV","desc":"Position Controller","section":"Damper North DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV1031","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV1041","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV1022","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV1032","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV1042","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-PT1011","type":"PT","desc":"Pressure Transducer","section":"North Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-PT1012","type":"PT","desc":"Pressure Transducer","section":"Delivery Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-PSL1080","type":"PSL","desc":"Pressure Monitor","section":"Sealing Nitrogen","scs":"26.50090-P0609","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO7","nfpa":false},{"tag":"26.50503-TT1050","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0714","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT1051","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger DS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT1052","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger OS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT1061","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT1062","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-FT1071","type":"FT","desc":"Flow Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-FT1072","type":"FT","desc":"Flow Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-MKL1010","type":"MKL","desc":"Fan Drive","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"03 - RCS Zone #2":[{"tag":"26.50503-TCV2021","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV2031","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV2041","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV2022","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV2032","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-TCV2042","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO7","nfpa":false},{"tag":"26.50503-PT2011","type":"PT","desc":"Pressure Transducer","section":"North Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-PT2012","type":"PT","desc":"Pressure Transducer","section":"Delivery Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-PSL2080","type":"PSL","desc":"Pressure Monitor","section":"Sealing Nitrogen","scs":"26.50090-P0609","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO7","nfpa":false},{"tag":"26.50503-TT2050","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0714","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT2051","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger DS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT2052","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger OS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT2061","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-TT2062","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Reotemp","connection":"IO7","nfpa":false},{"tag":"26.50503-FT2071","type":"FT","desc":"Flow Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-FT2072","type":"FT","desc":"Flow Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO7","nfpa":false},{"tag":"26.50503-MKL2010","type":"MKL","desc":"Fan Drive","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"03 - RCS Zone #3":[{"tag":"26.50503-TCV3021","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV3031","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV3041","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV3022","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV3032","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV3042","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-PT3011","type":"PT","desc":"Pressure Transducer","section":"North Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-PT3012","type":"PT","desc":"Pressure Transducer","section":"Delivery Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-PSL3080","type":"PSL","desc":"Pressure Monitor","section":"Sealing Nitrogen","scs":"26.50090-P0609","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO6","nfpa":false},{"tag":"26.50503-TT3050","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0714","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT3051","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger DS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT3052","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger OS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT3061","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT3062","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-FT3071","type":"FT","desc":"Flow Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-FT3072","type":"FT","desc":"Flow Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-MKL3010","type":"MKL","desc":"Fan Drive","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"03 - RCS Zone #4":[{"tag":"26.50503-TCV4021","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV4031","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV4041","type":"TCV","desc":"Control Valve Position Controller","section":"Damper North OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV4022","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South DS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV4032","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South Center","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-TCV4042","type":"TCV","desc":"Control Valve Position Controller","section":"Damper South OS","scs":"26.50090-P0111","qty":1,"scopeS":"","scopeD":"","model":"Kinetrol 127-100","manufacturer":"Siemens","connection":"IO6","nfpa":false},{"tag":"26.50503-PT4011","type":"PT","desc":"Pressure Transducer","section":"North Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-PT4012","type":"PT","desc":"Pressure Transducer","section":"Delivery Side Plenum","scs":"26.50090-P0212","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-PSL4080","type":"PSL","desc":"Pressure Monitor","section":"Sealing Nitrogen","scs":"26.50090-P0609","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO6","nfpa":false},{"tag":"26.50503-TT4050","type":"TT","desc":"Temperature Transducer","section":"Fan Inlet","scs":"26.50090-P0714","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT4051","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger DS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT4052","type":"TT","desc":"Temperature Transducer","section":"Heat Exchanger OS Gas Inlet","scs":"26.50090-P0715","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT4061","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-TT4062","type":"TT","desc":"Temperature Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0716","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO6","nfpa":false},{"tag":"26.50503-FT4071","type":"FT","desc":"Flow Transducer","section":"Heat EXC. DS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-FT4072","type":"FT","desc":"Flow Transducer","section":"Heat EXC. OS Water Return","scs":"26.50090-P0803","qty":1,"scopeS":"","scopeD":"","model":"AXG080-GA000CA1AL212B-1G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50503-MKL4010","type":"MKL","desc":"Fan Drive","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"90 - RCS Other Instruments":[{"tag":"26.50590-PT9521","type":"PT","desc":"Pressure Transducer","section":"Chamber","scs":"26.50090-P0259","qty":1,"scopeS":"","scopeD":"","model":"EJA110E-GFS5G-U12EB/D1/N4","manufacturer":"Yokogawa","connection":"IO6","nfpa":false},{"tag":"26.50590-TT9511","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #7","scs":"26.50090-P0303","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO7","nfpa":false},{"tag":"26.50590-TT9512","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #8","scs":"26.50090-P0303","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO6","nfpa":false},{"tag":"26.50590-FT9511","type":"FT","desc":"Flow Transducer","section":"Pyrometer #7 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO7","nfpa":false},{"tag":"26.50590-FT9512","type":"FT","desc":"Flow Transducer","section":"Pyrometer #8 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO6","nfpa":false}],"90 - Cooling Water":[{"tag":"26.50590-FT9541","type":"FT","desc":"Flow Transducer Op. Side","section":"Guide Roll","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO7","nfpa":false},{"tag":"26.50590-FT9542","type":"FT","desc":"Flow Transducer Drive Side","section":"Guide Roll","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO7","nfpa":false}]},"506 - Exit Section":{"03 - Downchute":[{"tag":"26506-FEED-8010","type":"FEED","desc":"Feeder For Control Cabinet","section":"Hot Metal Pumps DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-CUB-8010","type":"CUB","desc":"Connection Box","section":"Hot Metal Pumps DS","scs":"26.50621","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-FEED-8020","type":"FEED","desc":"Feeder For Control Cabinet","section":"Hot Metal Pumps OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-CUB-8020","type":"CUB","desc":"Connection Box","section":"Hot Metal Pumps OS","scs":"26.50621","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50603-MKL8011","type":"MKL","desc":"Rotation","section":"DS Pump","scs":"26.50621","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Pyrotek","connection":"","nfpa":false},{"tag":"26.50603-MKL8021","type":"MKL","desc":"Rotation","section":"OS Pump","scs":"26.50621","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Pyrotek","connection":"","nfpa":false},{"tag":"26.50603-MKL8012","type":"MKL","desc":"Rotation","section":"Cooling Blower DS","scs":"26.50621","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Pyrotek","connection":"","nfpa":false},{"tag":"26.50603-MKL8022","type":"MKL","desc":"Rotation","section":"Cooling Blower OS","scs":"26.50621","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Pyrotek","connection":"","nfpa":false}],"04 - Heating #1":[{"tag":"26.50604-TT1011","type":"TT","desc":"Temperature Transducer","section":"Bridle 4B Chamber","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-TT1012","type":"TT","desc":"Temperature Transducer OT","section":"Bridle 4B Chamber","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-JB1010","type":"JB","desc":"Connection Box","section":"Bridle 4B Chamber","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50604-EH1011","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1012","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1013","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1014","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1015","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1016","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1017","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1018","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false},{"tag":"26.50604-EH1019","type":"EH","desc":"Electric Resistance Heater","section":"Bridle 4B Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB1010","nfpa":false}],"04 - Heating #2":[{"tag":"26.50604-TT2011","type":"TT","desc":"Temperature Transducer","section":"Steering Chamber","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-TT2012","type":"TT","desc":"Temperature Transducer OT","section":"Steering Chamber","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-JB2010","type":"JB","desc":"Connection Box","section":"Steering Chamber","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50604-EH2011","type":"EH","desc":"Electric Resistance Heater","section":"Steering Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB2010","nfpa":false},{"tag":"26.50604-EH2012","type":"EH","desc":"Electric Resistance Heater","section":"Steering Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB2010","nfpa":false},{"tag":"26.50604-EH2013","type":"EH","desc":"Electric Resistance Heater","section":"Steering Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB2010","nfpa":false},{"tag":"26.50604-EH2014","type":"EH","desc":"Electric Resistance Heater","section":"Steering Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB2010","nfpa":false},{"tag":"26.50604-EH2015","type":"EH","desc":"Electric Resistance Heater","section":"Steering Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB2010","nfpa":false},{"tag":"26.50604-EH2016","type":"EH","desc":"Electric Resistance Heater","section":"Steering Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB2010","nfpa":false}],"04 - Heating #3":[{"tag":"26.50604-TT3011","type":"TT","desc":"Temperature Transducer","section":"Bottom Chamber","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-TT3012","type":"TT","desc":"Temperature Transducer OT","section":"Bottom Chamber","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-JB3010","type":"JB","desc":"Connection Box","section":"Bottom Chamber","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50604-EH3011","type":"EH","desc":"Electric Resistance Heater","section":"Bottom Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB3010","nfpa":false},{"tag":"26.50604-EH3012","type":"EH","desc":"Electric Resistance Heater","section":"Bottom Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB3010","nfpa":false},{"tag":"26.50604-EH3013","type":"EH","desc":"Electric Resistance Heater","section":"Bottom Chamber","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB3010","nfpa":false}],"04 - Heating #4":[{"tag":"26.50604-TT4011","type":"TT","desc":"Temperature Transducer","section":"Turndown Roll","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-TT4012","type":"TT","desc":"Temperature Transducer OT","section":"Turndown Roll","scs":"26.50090-P0717","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO9","nfpa":false},{"tag":"26.50604-JB4010","type":"JB","desc":"Connection Box","section":"Turndown Roll","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50604-EH4011","type":"EH","desc":"Electric Resistance Heater","section":"Turndown Roll","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB4010","nfpa":false},{"tag":"26.50604-EH4012","type":"EH","desc":"Electric Resistance Heater","section":"Turndown Roll","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB4010","nfpa":false},{"tag":"26.50604-EH4013","type":"EH","desc":"Electric Resistance Heater","section":"Turndown Roll","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"26506JB4010","nfpa":false}],"04 - Glow Heater":[{"tag":"26.50604-EH6210","type":"EH","desc":"Electric Resistance Heater","section":"Blast Gate DS Glow Heater","scs":"","qty":1,"scopeS":"","scopeD":"","model":"custom","manufacturer":"DBA Heater House","connection":"","nfpa":false},{"tag":"26.50604-FI6210","type":"FI","desc":"Current Monitor","section":"Blast Gate DS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO9","nfpa":false},{"tag":"26.50604-EH6220","type":"EH","desc":"Electric Resistance Heater","section":"Blast Gate OS Glow Heater","scs":"","qty":1,"scopeS":"","scopeD":"","model":"custom","manufacturer":"DBA Heater House","connection":"","nfpa":false},{"tag":"26.50604-FI6220","type":"FI","desc":"Current Monitor","section":"Blast Gate OS Glow Heater Off","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO9","nfpa":false}],"11 - Induction Heater":[{"tag":"26506-CUB-5000","type":"CUB","desc":"Control Unit","section":"DP/DH Power Supply & Cap Station","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-CUB-5020","type":"CUB","desc":"Control Unit","section":"DP/DH Inductor Fixture ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-FEED-5030","type":"FEED","desc":"Feeder For Induction I/O","section":"DP/DH Remote I/O Assembly","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-CUB-5030","type":"CUB","desc":"Control Unit","section":"DP/DH Remote I/O Assembly","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-CUB-5100","type":"CUB","desc":"Control Unit","section":"CW System","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"90 - ES Other Instruments":[{"tag":"26.50690-PT9621","type":"PT","desc":"Pressure Transducer","section":"Chamber","scs":"26.50090-P0259","qty":1,"scopeS":"","scopeD":"","model":"EJA110E-GFS5G-U12EB/D1/N4","manufacturer":"Yokogawa","connection":"IO9","nfpa":false},{"tag":"26.50690-TT9612","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #10","scs":"26.50090-P0304","qty":1,"scopeS":"","scopeD":"","model":"DW-24-05C-FOV1890mm/25-D-IM-PCJ-ABF-FM5Q","manufacturer":"Williamson","connection":"IO9","nfpa":false},{"tag":"26.50690-TT9611","type":"TT","desc":"Interface Module","section":"Pyrometer #9 Scan","scs":"26.50090-P0311","qty":1,"scopeS":"","scopeD":"","model":"LSP-HD 21","manufacturer":"LAND (via AJAX)","connection":"AJAX PC","nfpa":false},{"tag":"26.50690-PSL9621","type":"PSL","desc":"Low Pressure Switch","section":"Bottom Chamber","scs":"26.50090-P0604","qty":1,"scopeS":"","scopeD":"","model":"H100-521-M201-M277-M446","manufacturer":"UEC","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9611","type":"FT","desc":"Flow Transducer","section":"Purometer #9 Cooling Water","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9612","type":"FT","desc":"Flow Transducer","section":"Pyrometer #10 Cooling","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26506-FEED-9611","type":"FEED","desc":"Feeder For Pyrometer Head","section":"Pyrometer #9 Scan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26506-CUB-9611","type":"CUB","desc":"Enclosure","section":"Pyrometer #9 Scan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"90 - ES CCTV":[{"tag":"26.50690-JB9631","type":"JB","desc":"Connection Box","section":"Camera #7 (Top Exit)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"PL010691; Dwg 10318D","manufacturer":"Logika","connection":"IO9","nfpa":false},{"tag":"26.50690-TT9631","type":"TT","desc":"Temperature Transducer","section":"Camera #7 (Top Exit)","scs":"w/ camera","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Logika","connection":"26506JB9631","nfpa":false},{"tag":"26506-FEED-9631","type":"FEED","desc":"Feeder For Camera And Lights","section":"Camera #7 (Top Exit)","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.50690-ZD9631","type":"ZD","desc":"Video Camera","section":"Camera #7 (Top Exit)","scs":"26.50690-E9131","qty":1,"scopeS":"","scopeD":"","model":"Logika FCS","manufacturer":"Logika","connection":"26506JB9631","nfpa":false}],"90 - Cooling Water":[{"tag":"26.50690-FT9650","type":"FT","desc":"Flow Transducer Op. Side","section":"Steering #6 Sensor","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9651","type":"FT","desc":"Flow Transducer Drive Side","section":"Steering #6 Sensor","scs":"26.50090-P0811","qty":1,"scopeS":"","scopeD":"","model":"IFM SM6604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9641","type":"FT","desc":"Flow Transducer","section":"Contrast Bar","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9642","type":"FT","desc":"Flow Transducer Op. Side","section":"Bottom Rolls","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9643","type":"FT","desc":"Flow Transducer Drive Side","section":"Bottom Rolls","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9644","type":"FT","desc":"Flow Transducer Op. Side","section":"Upper Bridle Rolls","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9645","type":"FT","desc":"Flow Transducer Drive Side","section":"Upper Bridle Rolls","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9646","type":"FT","desc":"Flow Transducer Op. Side","section":"Top Rolls","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9647","type":"FT","desc":"Flow Transducer Drive Side","section":"Top Rolls","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9648","type":"FT","desc":"Flow Transducer Op. Side","section":"Td Roll","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false},{"tag":"26.50690-FT9649","type":"FT","desc":"Flow Transducer Drive Side","section":"Td Roll","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"IO9","nfpa":false}],"31 - Atmosphere Vents":[{"tag":"26.50631-FV3124","type":"FV","desc":"On/Off Valve","section":"2HS Bubbler Water","scs":"26.50090-P0186","qty":1,"scopeS":"","scopeD":"","model":"8210G003 24/DC","manufacturer":"ASCO","connection":"IO4","nfpa":false},{"tag":"26.50631-FV3134","type":"FV","desc":"On/Off Valve","section":"SS Bubbler Water","scs":"26.50090-P0186","qty":1,"scopeS":"","scopeD":"","model":"8210G003 24/DC","manufacturer":"ASCO","connection":"IO8","nfpa":false}]},"510 - Auxiliary Systems":{"01 - Main Exhaust":[{"tag":"26.51001-PCV0121","type":"PCV","desc":"Control Valve Position Controller","section":"1HS Pressure Damper","scs":"26.50090-P0112","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5523-0NN01-0AA9-R2B","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.51001-TCV0131","type":"TCV","desc":"Control Valve Position Controller","section":"Dilution Air Valve","scs":"26.50090-P0113","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.51001-PT0141","type":"PT","desc":"Pressure Transducer","section":"Duct","scs":"26.50090-P0213","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.51001-PSH0141","type":"PSH","desc":"High Pressure Switch","section":"Duct","scs":"26.50090-P0610","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO2","nfpa":false},{"tag":"26.51001-TT0111","type":"TT","desc":"Temperature Transducer","section":"Recuperator POC Inlet","scs":"26.50090-P0718","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51001-TT0112","type":"TT","desc":"Temperature Transducer","section":"Recuperator POC Outlet","scs":"26.50090-P0718","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51001-TT0131","type":"TT","desc":"Temperature Transducer","section":"SCR Inlet","scs":"26.50090-P0718","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51001-MKL0131","type":"MKL","desc":"Rotation","section":"Dilution Air Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.51001-MKL0141","type":"MKL","desc":"Fan Drive","section":"Exhaust Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"01 - 1HS Exhaust Analyzer":[{"tag":"26510-CUB-0191","type":"CUB","desc":"For Analyzer","section":"Sample Panel","scs":"26.51003-P0191","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26510-FEED-0191","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Sample Panel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"01 - 1HS Combustion Air":[{"tag":"26.51001-PCV0211","type":"PCV","desc":"Pressure Control Valve","section":"Header (Cmb Fan Inlet)","scs":"26.50090-P0114","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5523-0NN01-0AA9-R2B","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.51001-PCV0212","type":"PCV","desc":"Pressure Control Valve","section":"Cmb Air Bleed","scs":"26.50090-P0115","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.51001-TCV0221","type":"TCV","desc":"Temperature Control Valve","section":"Header","scs":"26.50090-P0116","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.51001-PT0211","type":"PT","desc":"Pressure Transducer","section":"Header (Middle)","scs":"26.50090-P0214","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA530E","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.51001-PSL0211","type":"PSL","desc":"Pressure Switch","section":"Header","scs":"26.50090-P0611","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO2","nfpa":false},{"tag":"26.51001-TT0221","type":"TT","desc":"Temperature Transducer","section":"Header (Bottom)","scs":"26.50090-P0719","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51001-TT0222","type":"TT","desc":"Temperature Transducer","section":"Header (Top)","scs":"26.50090-P0719","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO3","nfpa":false},{"tag":"26.51001-MKL0211","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"03 - RTF Exhaust":[{"tag":"26.51003-TCV0311","type":"TCV","desc":"Control Valve Position Controller","section":"Dilution Air Valve DS","scs":"26.50090-P0117","qty":1,"scopeS":"","scopeD":"","model":"Davis Custom Damper","manufacturer":"Siemens","connection":"IO4","nfpa":false},{"tag":"26.51003-TCV0312","type":"TCV","desc":"Control Valve Position Controller","section":"Dilution Air Valve OS","scs":"26.50090-P0117","qty":1,"scopeS":"","scopeD":"","model":"Davis Custom Damper","manufacturer":"Siemens","connection":"IO4","nfpa":false},{"tag":"26.51003-PT0321","type":"PT","desc":"Pressure Transducer","section":"Duct","scs":"26.50090-P0215","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.51003-PSH0321","type":"PSH","desc":"High Pressure Switch","section":"Duct","scs":"26.50090-P0612","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO2","nfpa":false},{"tag":"26.51003-TT0311","type":"TT","desc":"Temperature Transducer","section":"RTF Exhaust DS","scs":"26.50090-P0720","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51003-TT0312","type":"TT","desc":"Temperature Transducer","section":"RTF Exhaust OS","scs":"26.50090-P0720","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51003-TT0321","type":"TT","desc":"Temperature Transducer","section":"RTF Exhaust","scs":"26.50090-P0720","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51003-MKL0321","type":"MKL","desc":"Fan Drive","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"03 - RTF Exhaust Analyzer":[{"tag":"26510-CUB-0391","type":"CUB","desc":"For Analyzer","section":"Sample Panel","scs":"26.51003-P0391","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26510-FEED-0391","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Sample Panel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"05 - SCR System":[{"tag":"26510-FEED-0501","type":"FEED","desc":"Feeder For SCR System","section":"Control Cabinet","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26510-FEED-0502","type":"FEED","desc":"Feeder For SCR System PLC","section":"Control Cabinet","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26510-CUB-0501","type":"CUB","desc":"Cabinet","section":"Control Cabinet","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.51005-JB0511","type":"JB","desc":"Connection Box","section":"Urea Storage Tank","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Turner Enviro","connection":"","nfpa":false},{"tag":"26.51005-JB0541","type":"JB","desc":"Connection Box","section":"Urea Pump Module","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Turner Enviro","connection":"","nfpa":false},{"tag":"26.51005-JB0561","type":"JB","desc":"Connection Box","section":"Metering Module","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Turner Enviro","connection":"","nfpa":false}],"05 - NOX Analyzer Cems":[{"tag":"26510-FEED-0590","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Control Cabinet","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26510-CUB-0590","type":"CUB","desc":"For Analyzer","section":"Control Cabinet","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"06 - Economizer":[{"tag":"26.51006-TT0611","type":"TT","desc":"Temperature Transducer","section":"POC Inlet","scs":"26.50090-P0720","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51006-TT0621","type":"TT","desc":"Temperature Transducer","section":"POC Outlet","scs":"26.50090-P0720","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51006-TCV0621","type":"TCV","desc":"Control Valve Position Controller","section":"Bypass Dampers","scs":"","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5120-0NG21-0AA2","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.51006-FV0622","type":"FV","desc":"3-Way Solenoid Valve To Force Full Bypass","section":"Bypass Dampers","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Cerney","connection":"IO2","nfpa":false}],"06 - Hot Water System":[{"tag":"26.51006-TT0661","type":"TT","desc":"Temperature Transducer","section":"Shw Supply","scs":"26.50090-P0721","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51006-TT0671","type":"TT","desc":"Temperature Transducer","section":"Shw Return","scs":"26.50090-P0721","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.51006-MKL0641","type":"MKL","desc":"Pump Drive","section":"Pump #1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"","nfpa":false},{"tag":"26.51006-MKL0642","type":"MKL","desc":"Pump Drive","section":"Pump #2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"","nfpa":false},{"tag":"26.51006-MKL0651","type":"MKL","desc":"Pump Drive","section":"Charging Pump","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"","nfpa":false},{"tag":"26.51006-JB0650","type":"JB","desc":"Connection Box","section":"Pump Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"","nfpa":false},{"tag":"26.51006-PT0651","type":"PT","desc":"Pressure Transducer","section":"Shw Return","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"26510JB0650","nfpa":false},{"tag":"26.51006-LT0681","type":"LT","desc":"Level Transducer","section":"Expansion Tank","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"26510JB0650","nfpa":false},{"tag":"26.51006-LCV0681","type":"LCV","desc":"On/Off Valve","section":"Make-Up Water","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"26510JB0650","nfpa":false},{"tag":"26.51006-ZS0681","type":"ZS","desc":"Valve Open Limit Switch","section":"Make-Up Water","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"26510JB0650","nfpa":false},{"tag":"26.51006-ZS0682","type":"ZS","desc":"Valve Closed Limit Switch","section":"Make-Up Water","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"26510JB0650","nfpa":false}],"03 - Water Quench Roll":[{"tag":"26.51003-BN6010","type":"BN","desc":"Speed Control","section":"Quench Roll","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]},"520 - Roll / Seal":{"00 - 1HS Helper Rolls":[{"tag":"26.52000-MKL1010","type":"MKL","desc":"Rotation","section":"Roll 1HS-1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN1010","type":"BN","desc":"Speed Control","section":"Roll 1HS-1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL1020","type":"MKL","desc":"Rotation","section":"Roll 1HS-2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - 2HS Helper Rolls":[{"tag":"26.52000-MKL2010","type":"MKL","desc":"Rotation","section":"Roll 2HS-1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2020","type":"MKL","desc":"Rotation","section":"Roll 2HS-2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2050","type":"MKL","desc":"Rotation","section":"Roll 2HS-5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2060","type":"MKL","desc":"Rotation","section":"Roll 2HS-6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN2060","type":"BN","desc":"Speed Control","section":"Roll 2HS-6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - NO. 4 Steering Unit":[{"tag":"26.52000-MKL2030","type":"MKL","desc":"Rotation","section":"Roll 2HS-3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2040","type":"MKL","desc":"Rotation","section":"Roll 2HS-4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-FEED-2031","type":"FEED","desc":"Feed For Control Cabinet","section":"Strip Centering Device","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-CUB-2031","type":"CUB","desc":"CPC Amplifier Cabinet","section":"Strip Centering Device","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BS2031","type":"BS","desc":"Position Transducer - Drive Side","section":"Strip Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2031","nfpa":false},{"tag":"26.52000-BS2032","type":"BS","desc":"Position Transducer - Operator Side","section":"Strip Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2031","nfpa":false},{"tag":"26.52000-ML2033","type":"ML","desc":"Servo Cylinder Actuation Drive Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2031","nfpa":false},{"tag":"26.52000-BS2033","type":"BS","desc":"Servo Cylinder Paosition Drive Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2031","nfpa":false},{"tag":"26.52000-ML2034","type":"ML","desc":"Servo Cylinder Actuation Operator Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2031","nfpa":false},{"tag":"26.52000-BS2034","type":"BS","desc":"Servo Cylinder Paosition Operator Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2031","nfpa":false},{"tag":"26.52000-MKL2070","type":"MKL","desc":"Rotation","section":"Roll 2HS-7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-FEED-2071","type":"FEED","desc":"Feeder For Control Unit","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BBZ2071","type":"BBZ","desc":"Load Cell On Operator Side","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"FMU-1 100 kN","manufacturer":"Vishay","connection":"26520JB2071","nfpa":false},{"tag":"26.52000-BBZ2072","type":"BBZ","desc":"Load Cell On Drive Side","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"FMU-1 100 kN","manufacturer":"Vishay","connection":"26520JB2072","nfpa":false},{"tag":"26.52000-BZ2071","type":"BZ","desc":"Control Unit","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"G5 (475136)","manufacturer":"Vishay","connection":"","nfpa":false}],"00 - NO. 5 Steering Unit":[{"tag":"26.52000-MKL2080","type":"MKL","desc":"Rotation","section":"Roll 2HS-8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2089","type":"MKL","desc":"Rotation","section":"Roll 2HS-9","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-FEED-2081","type":"FEED","desc":"Feed For Control Cabinet","section":"Strip Centering Device","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-CUB-2081","type":"CUB","desc":"CPC Amplifier Cabinet","section":"Strip Centering Device","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BS2081","type":"BS","desc":"Position Transducer - Drive Side","section":"Strip Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2081","nfpa":false},{"tag":"26.52000-BS2082","type":"BS","desc":"Position Transducer - Operator Side","section":"Strip Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2081","nfpa":false},{"tag":"26.52000-ML2083","type":"ML","desc":"Servo Cylinder Actuation Drive Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2081","nfpa":false},{"tag":"26.52000-BS2083","type":"BS","desc":"Servo Cylinder Paosition Drive Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2081","nfpa":false},{"tag":"26.52000-ML2084","type":"ML","desc":"Servo Cylinder Actuation Operator Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2081","nfpa":false},{"tag":"26.52000-BS2084","type":"BS","desc":"Servo Cylinder Paosition Operator Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB2081","nfpa":false}],"00 - 2HS Roll Seal #1":[{"tag":"26.52000-FT2091","type":"FT","desc":"Flow Transducer","section":"Roll 2HS-SR1 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.52000-FT2101","type":"FT","desc":"Flow Transducer","section":"Roll 2HS-SR2 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.52000-SBE2092","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR1 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2092","nfpa":false},{"tag":"26.52000-SBE2093","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR1 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2093","nfpa":false},{"tag":"26.52000-SBE2094","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR1 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2092","nfpa":false},{"tag":"26.52000-SBE2095","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR1 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2093","nfpa":false},{"tag":"26.52000-SBE2102","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR2 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2092","nfpa":false},{"tag":"26.52000-SBE2103","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR2 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2093","nfpa":false},{"tag":"26.52000-SBE2104","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR2 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2092","nfpa":false},{"tag":"26.52000-SBE2105","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR2 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2093","nfpa":false},{"tag":"26.52000-MKL2090","type":"MKL","desc":"Rotation","section":"Roll 2HS-SR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN2090","type":"BN","desc":"Speed Control","section":"Roll 2HS-SR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2100","type":"MKL","desc":"Rotation","section":"Roll 2HS-SR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN2100","type":"BN","desc":"Speed Control","section":"Roll 2HS-SR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-YV.22092","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll 2HS-SR1 & SR2","scs":"26.58500-M0107","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.52000-JB2092","type":"JB","desc":"OS Connection Box","section":"OS Bearing ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.52000-JB2093","type":"JB","desc":"DS Connection Box","section":"DS Bearing ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false}],"00 - 2HS Roll Seal #2":[{"tag":"26.52000-FT2111","type":"FT","desc":"Flow Transducer","section":"Roll 2HS-SR3 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.52000-FT2121","type":"FT","desc":"Flow Transducer","section":"Roll 2HS-SR4 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"IO2","nfpa":false},{"tag":"26.52000-SBE2112","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR3 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2112","nfpa":false},{"tag":"26.52000-SBE2113","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR3 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2113","nfpa":false},{"tag":"26.52000-SBE2114","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR3 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2112","nfpa":false},{"tag":"26.52000-SBE2115","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR3 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2113","nfpa":false},{"tag":"26.52000-SBE2122","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR4 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2112","nfpa":false},{"tag":"26.52000-SBE2123","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR4 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2113","nfpa":false},{"tag":"26.52000-SBE2124","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR4 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2112","nfpa":false},{"tag":"26.52000-SBE2125","type":"SBE","desc":"Proximity Switch","section":"Roll 2HS-SR4 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB2113","nfpa":false},{"tag":"26.52000-MKL2110","type":"MKL","desc":"Rotation","section":"Roll 2HS-SR3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN2110","type":"BN","desc":"Speed Control","section":"Roll 2HS-SR3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL2120","type":"MKL","desc":"Rotation","section":"Roll 2HS-SR4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN2120","type":"BN","desc":"Speed Control","section":"Roll 2HS-SR4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-YV.22112","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll 2HS-SR3","scs":"26.58500-M0108","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.52000-JB2112","type":"JB","desc":"OS Connection Box","section":"OS Bearing ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.52000-JB2113","type":"JB","desc":"DS Connection Box","section":"DS Bearing ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false}],"00 - S/SCS Helper Rolls":[{"tag":"26.52000-MKL3010","type":"MKL","desc":"Rotation","section":"Roll S/SCS-1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3020","type":"MKL","desc":"Rotation","section":"Roll S/SCS-2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3030","type":"MKL","desc":"Rotation","section":"Roll S/SCS-3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3040","type":"MKL","desc":"Rotation","section":"Roll S/SCS-4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3050","type":"MKL","desc":"Rotation","section":"Roll S/SCS-5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3060","type":"MKL","desc":"Rotation","section":"Roll S/SCS-6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN3060","type":"BN","desc":"Speed Control","section":"Roll S/SCS-6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3070","type":"MKL","desc":"Rotation","section":"Roll S/SCS-7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3090","type":"MKL","desc":"Rotation","section":"Roll S/SCS-9","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3100","type":"MKL","desc":"Rotation","section":"Roll S/SCS-10","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3080","type":"MKL","desc":"Rotation","section":"Roll S/SCS-8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-FEED-3080","type":"FEED","desc":"Feeder For Control Unit","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BBZ3081","type":"BBZ","desc":"Load Cell On Operator Side","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"FMU-1 100 kN","manufacturer":"Vishay","connection":"26502JB3081","nfpa":false},{"tag":"26.52000-BBZ3082","type":"BBZ","desc":"Load Cell On Drive Side","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"FMU-1 100 kN","manufacturer":"Vishay","connection":"26502JB3082","nfpa":false},{"tag":"26.52000-JB3081","type":"JB","desc":"OS Connection Box","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"SL-21 (475191)","manufacturer":"Vishay","connection":"26502BZ3081","nfpa":false},{"tag":"26.52000-JB3082","type":"JB","desc":"DS Connection Box","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"SL-21 (475191)","manufacturer":"Vishay","connection":"26502BZ3081","nfpa":false},{"tag":"26.52000-BZ3081","type":"BZ","desc":"Control Unit","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"G5 (475136)","manufacturer":"Vishay","connection":"","nfpa":false}],"00 - Furnace Bridle 4A":[{"tag":"26.52000-MKL3110","type":"MKL","desc":"Rotation","section":"Roll S/SCS-11","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN3110","type":"BN","desc":"Speed Control","section":"Roll S/SCS-11","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL3120","type":"MKL","desc":"Rotation","section":"Roll S/SCS-12","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN3120","type":"BN","desc":"Speed Control","section":"Roll S/SCS-12","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - RCS Entry Seal":[{"tag":"26.52000-FT5191","type":"FT","desc":"Flow Transducer Op. Side","section":"Upper Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-FT5192","type":"FT","desc":"Flow Transducer Drive Side","section":"Upper Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-FT5193","type":"FT","desc":"Flow Transducer Op. Side","section":"Lower Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-FT5194","type":"FT","desc":"Flow Transducer Drive Side","section":"Lower Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-FT5111","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR1 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-FT5121","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR2 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"SM9604","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-FT5131","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR3 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"SM9604","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-FT5141","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR4 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"SM9604","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5111","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR1 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5112","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR1 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5113","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR1 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5114","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR1 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5121","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR2 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5122","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR2 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5123","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR2 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5124","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR2 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5131","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR3 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5132","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR3 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5133","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR3 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5134","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR3 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5141","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR4 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5142","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR4 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-SBE5143","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR4 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-SBE5144","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR4 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-MKL5111","type":"MKL","desc":"Rotation","section":"Roll RCS-SR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5111","type":"BN","desc":"Speed Control","section":"Roll RCS-SR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5121","type":"MKL","desc":"Rotation","section":"Roll RCS-SR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5121","type":"BN","desc":"Speed Control","section":"Roll RCS-SR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5131","type":"MKL","desc":"Rotation","section":"Roll RCS-SR3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5131","type":"BN","desc":"Speed Control","section":"Roll RCS-SR3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5141","type":"MKL","desc":"Rotation","section":"Roll RCS-SR4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5141","type":"BN","desc":"Speed Control","section":"Roll RCS-SR4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5115","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR1 OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5111","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR1 OS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-MKL5116","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR1 DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5112","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR1 DS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-JB5112","type":"JB","desc":"OS Connection Box","section":"Seal ASSY OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO8","nfpa":false},{"tag":"26.52000-JB5113","type":"JB","desc":"DS Connection Box","section":"Seal ASSY DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO8","nfpa":false},{"tag":"26.52000-YV.25121","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll RCS-SR2","scs":"26.58500-M0201","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO8","nfpa":false},{"tag":"26.52000-MKL5135","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR3 OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5131","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR3 OS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5112","nfpa":false},{"tag":"26.52000-MKL5136","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR3 DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5132","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR3 DS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5113","nfpa":false},{"tag":"26.52000-YV.25141","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll RCS-SR4","scs":"26.58500-M0201","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO8","nfpa":false}],"00 - RCS Guide Rolls":[{"tag":"26.52000-SBE5211","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR1 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5212","nfpa":false},{"tag":"26.52000-SBE5212","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR1 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5213","nfpa":false},{"tag":"26.52000-SBE5213","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR1 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5212","nfpa":false},{"tag":"26.52000-SBE5214","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR1 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5213","nfpa":false},{"tag":"26.52000-SBE5221","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR2 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5212","nfpa":false},{"tag":"26.52000-SBE5222","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR2 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5213","nfpa":false},{"tag":"26.52000-SBE5223","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR2 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5212","nfpa":false},{"tag":"26.52000-SBE5224","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-GR2 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5213","nfpa":false},{"tag":"26.52000-MKL5211","type":"MKL","desc":"Rotation","section":"Roll RCS-GR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5211","type":"BN","desc":"Speed Control","section":"Roll RCS-GR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5221","type":"MKL","desc":"Rotation","section":"Roll RCS-GR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5221","type":"BN","desc":"Speed Control","section":"Roll RCS-GR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-YV.25211","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll RCS-GR1 & GR2","scs":"26.58500-M0102","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.52000-JB5212","type":"JB","desc":"OS Connection Box","section":"OS Bearing ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO7","nfpa":false},{"tag":"26.52000-JB5213","type":"JB","desc":"DS Connection Box","section":"DS Bearing ASSY","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO7","nfpa":false}],"00 - RCS Exit Seal":[{"tag":"26.52000-FT5391","type":"FT","desc":"Flow Transducer Op. Side","section":"Upper Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-FT5392","type":"FT","desc":"Flow Transducer Drive Side","section":"Upper Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-FT5393","type":"FT","desc":"Flow Transducer Op. Side","section":"Lower Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-FT5394","type":"FT","desc":"Flow Transducer Drive Side","section":"Lower Throat Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-FT5311","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR5 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"IFM SM9604","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-FT5321","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR6 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"SM9604","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-FT5331","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR7 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"SM9604","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-FT5341","type":"FT","desc":"Flow Transducer","section":"Roll RCS-SR8 Water","scs":"26.50090-P0813","qty":1,"scopeS":"","scopeD":"","model":"SM9604","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5311","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR5 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5312","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR5 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5313","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR5 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5314","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR5 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5321","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR6 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5322","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR6 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5323","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR6 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5324","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR6 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5331","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR7 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5332","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR7 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5333","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR7 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5334","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR7 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5341","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR8 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5342","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR8 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-SBE5343","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR8 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-SBE5344","type":"SBE","desc":"Proximity Switch","section":"Roll RCS-SR8 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-MKL5311","type":"MKL","desc":"Rotation","section":"Roll RCS-SR5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5311","type":"BN","desc":"Speed Control","section":"Roll RCS-SR5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5321","type":"MKL","desc":"Rotation","section":"Roll RCS-SR6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5321","type":"BN","desc":"Speed Control","section":"Roll RCS-SR6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5331","type":"MKL","desc":"Rotation","section":"Roll RCS-SR7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5331","type":"BN","desc":"Speed Control","section":"Roll RCS-SR7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5341","type":"MKL","desc":"Rotation","section":"Roll RCS-SR8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN5341","type":"BN","desc":"Speed Control","section":"Roll RCS-SR8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL5315","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR5 OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5311","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR5 OS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-MKL5312","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR5 DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5316","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR5 DS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-JB5312","type":"JB","desc":"OS Connection Box","section":"Seal ASSY OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.52000-JB5313","type":"JB","desc":"DS Connection Box","section":"Seal ASSY DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.52000-YV.25321","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll RCS-SR6","scs":"26.58500-M0202","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.52000-MKL5335","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR7 OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5331","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR7 OS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5312","nfpa":false},{"tag":"26.52000-MKL5336","type":"MKL","desc":"Traverse Movement","section":"Roll RCS-SR7 DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BWL5332","type":"BWL","desc":"Position Transducer","section":"Roll RCS-SR7 DS","scs":"26.52072-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0125MD341A01","manufacturer":"Temposonics","connection":"26520JB5313","nfpa":false},{"tag":"26.52000-YV.25341","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll RCS-SR8","scs":"26.58500-M0202","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO6","nfpa":false},{"tag":"26.52000-MKL6010","type":"MKL","desc":"Rotation","section":"Roll ES-1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-FEED-6011","type":"FEED","desc":"Feeder For Control Unit","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BBZ6011","type":"BBZ","desc":"Load Cell On Operator Side","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26520JB6011","nfpa":false},{"tag":"26.52000-BBZ6012","type":"BBZ","desc":"Load Cell On Drive Side","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"FMU-1 100 kN","manufacturer":"Vishay","connection":"26520JB6012","nfpa":false},{"tag":"26.52000-JB6011","type":"JB","desc":"OS Connection Box","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26520BZ6011","nfpa":false},{"tag":"26.52000-JB6012","type":"JB","desc":"DS Connection Box","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"SL-21 (475191)","manufacturer":"Vishay","connection":"26520BZ6011","nfpa":false},{"tag":"26.52000-BZ6011","type":"BZ","desc":"Control Unit","section":"Tensiometer","scs":"","qty":1,"scopeS":"","scopeD":"","model":"SL-21 (475191)","manufacturer":"Vishay","connection":"","nfpa":false}],"00 - Furnace Bridle 4B":[{"tag":"26.52000-MKL6020","type":"MKL","desc":"Rotation","section":"Roll ES-2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6020","type":"BN","desc":"Speed Control","section":"Roll ES-2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6030","type":"MKL","desc":"Rotation","section":"Roll ES-3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6030","type":"BN","desc":"Speed Control","section":"Roll ES-3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6040","type":"MKL","desc":"Rotation","section":"Roll ES-4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6040","type":"BN","desc":"Speed Control","section":"Roll ES-4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6050","type":"MKL","desc":"Rotation","section":"Roll ES-5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6050","type":"BN","desc":"Speed Control","section":"Roll ES-5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - NO. 6 Steering Unit":[{"tag":"26.52000-MKL6060","type":"MKL","desc":"Rotation","section":"Roll ES-6","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6070","type":"MKL","desc":"Rotation","section":"Roll ES-7","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-FEED-6061","type":"FEED","desc":"Feed For Control Cabinet","section":"Strip Centering Device","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26520-CUB-6061","type":"CUB","desc":"CPC Amplifier Cabinet","section":"Strip Centering Device","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BS6061","type":"BS","desc":"Position Transducer - Drive Side","section":"Strip Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB6061","nfpa":false},{"tag":"26.52000-BS6062","type":"BS","desc":"Position Transducer - Operator Side","section":"Strip Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB6061","nfpa":false},{"tag":"26.52000-ML6063","type":"ML","desc":"Servo Cylinder Actuation Drive Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB6061","nfpa":false},{"tag":"26.52000-BS6063","type":"BS","desc":"Servo Cylinder Paosition Drive Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB6061","nfpa":false},{"tag":"26.52000-ML6064","type":"ML","desc":"Servo Cylinder Actuation Operator Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB6061","nfpa":false},{"tag":"26.52000-BS6064","type":"BS","desc":"Servo Cylinder Paosition Operator Side","section":"Roll Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"EMG","connection":"26520CUB6061","nfpa":false}],"00 - Helper Rolls":[{"tag":"26.52000-MKL6080","type":"MKL","desc":"Rotation","section":"Roll ES-8","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6090","type":"MKL","desc":"Rotation","section":"Roll ES-9","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - Blast Gate & Exit Seal":[{"tag":"26.52000-FT6191","type":"FT","desc":"Flow Transducer Op. Side","section":"Bearing Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-FT6192","type":"FT","desc":"Flow Transducer Drive Side","section":"Bearing Water","scs":"26.50090-P0812","qty":1,"scopeS":"","scopeD":"","model":"IFM SM7604","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6102","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR1 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6103","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR1 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6104","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR1 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6105","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR1 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6112","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR2 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6113","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR2 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6114","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR2 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6115","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR2 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6122","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR3 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6123","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR3 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6124","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR3 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6125","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR3 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6132","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR4 OS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6133","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR4 DS Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SBE6134","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR4 OS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6101","nfpa":false},{"tag":"26.52000-SBE6135","type":"SBE","desc":"Proximity Switch","section":"Roll ES-SR4 DS Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SE6211","type":"SE","desc":"Limit Switch","section":"Gate Open","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-SE6212","type":"SE","desc":"Limit Switch","section":"Gate Closed","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-MKL6100","type":"MKL","desc":"Rotation","section":"Roll ES-SR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6100","type":"BN","desc":"Speed Control","section":"Roll ES-SR1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6110","type":"MKL","desc":"Rotation","section":"Roll ES-SR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6110","type":"BN","desc":"Speed Control","section":"Roll ES-SR2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6120","type":"MKL","desc":"Rotation","section":"Roll ES-SR3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6120","type":"BN","desc":"Speed Control","section":"Roll ES-SR3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-MKL6130","type":"MKL","desc":"Rotation","section":"Roll ES-SR4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-BN6130","type":"BN","desc":"Speed Control","section":"Roll ES-SR4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.52000-JB6101","type":"JB","desc":"OS Connection Box","section":"Seal ASSY OS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO9","nfpa":false},{"tag":"26.52000-JB6102","type":"JB","desc":"DS Connection Box","section":"Seal ASSY DS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO9","nfpa":false},{"tag":"26.52000-YV.26102","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll ES-SR1&2","scs":"26.58500-M0203","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-YV.26122","type":"YV.2","desc":"Double Acting Solenoid","section":"Roll ES-SR3&4","scs":"26.58500-M0203","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-MKL6211","type":"MKL","desc":"Traverse Movement","section":"Gate Position","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26520JB6102","nfpa":false},{"tag":"26.52000-BWL6211","type":"BWL","desc":"Position Transducer","section":"Gate Position","scs":"26.5606-M8801","qty":1,"scopeS":"","scopeD":"","model":"ERM0325MD341A01","manufacturer":"Temposonics","connection":"26520JB6102","nfpa":false}]},"582 - N2 / Gas Systems":{"01 - 1HS Nitrogen":[{"tag":"26.58201-FCV0113","type":"FCV","desc":"Control Valve Position Controller","section":"Nitrogen Boost Flow","scs":"26.50090-P0118","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB0110","nfpa":false},{"tag":"26.58201-FV0114","type":"FV","desc":"Shut-Off Valve","section":"Nitrogen Purge Top Chamber","scs":"26.50090-P0119","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58201-FT0115","type":"FT","desc":"Differential Pressure Transducer","section":"1HS Nitrogen Flow","scs":"26.50090-P0217","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB0110","nfpa":false},{"tag":"26.58201-FSL0115","type":"FSL","desc":"Differential Pressure Switch","section":"Nitrogen Purge 1HS","scs":"26.50090-P0219","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB0110","nfpa":false},{"tag":"26.58201-JB0110","type":"JB","desc":"Junction Box","section":"1HS Nitrogen Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"IO2","nfpa":false},{"tag":"26.58201-PSH0111","type":"PSH","desc":"High Pressure Switch","section":"Nitrogen","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB0110","nfpa":false},{"tag":"26.58201-PSL0112","type":"PSL","desc":"Low Pressure Switch","section":"Nitrogen","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB0110","nfpa":false}],"00 - RCS Seal Recirculation":[{"tag":"26.58200-MKL0211","type":"MKL","desc":"Rotation","section":"Fan For Entry Seal","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58200-MKL0221","type":"MKL","desc":"Fan Drive","section":"Fan For Exit Seal","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - RTF Atmosphere Analyzer":[{"tag":"26582-CUB-0321","type":"CUB","desc":"Enclosure","section":"Enclosure","scs":"26.58203-P0321","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26582-FEED-0321","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Feeder","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - RCS Atmosphere Analyzer":[{"tag":"26582-CUB-0351","type":"CUB","desc":"Enclosure","section":"Enclosure","scs":"26.58203-P0351","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26582-FEED-0351","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Feeder","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"00 - ES Atmosphere Analyzer":[{"tag":"26582-CUB-0361","type":"CUB","desc":"Enclosure","section":"Enclosure","scs":"26.58203-P0361","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26582-FEED-0361","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Feeder","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"11 - RTF Mixing Skid":[{"tag":"26.58211-FV1121","type":"FV","desc":"Shut-Off Valve","section":"Nitrogen Purge","scs":"26.50090-P0120","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1131","type":"FCV","desc":"Control Valve Position Controller","section":"Nitrogen 2HS","scs":"26.50090-P0121","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1132","type":"FCV","desc":"Control Valve Position Controller","section":"Nitrogen SS","scs":"26.50090-P0122","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1151","type":"FCV","desc":"Control Valve Position Controller","section":"Hydrogen 2HS","scs":"26.50090-P0123","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVF","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1152","type":"FCV","desc":"Control Valve Position Controller","section":"Hydrogen SS","scs":"26.50090-P0124","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVF","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1161","type":"FCV","desc":"Control Valve Position Controller","section":"Entry Seal Recirc To 2HS","scs":"26.50090-P0125","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1162","type":"FCV","desc":"Control Valve Position Controller","section":"Entry Seal Recirc To SS","scs":"26.50090-P0125","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FCV1191","type":"FCV","desc":"Control Valve Position Controller","section":"Entry Seal Vent","scs":"26.50090-P0125","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PT1111","type":"PT","desc":"Differential Pressure Transducer","section":"Nitrogen","scs":"26.50090-P0220","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FSL1121","type":"FSL","desc":"Differential Pressure Switch","section":"Nitrogen Purge","scs":"26.50090-P0222","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1131","type":"FT","desc":"Differential Pressure Transducer","section":"Nitrogen 2HS","scs":"26.50090-P0224","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1132","type":"FT","desc":"Differential Pressure Transducer","section":"Nitrogen SS","scs":"26.50090-P0226","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PT1142","type":"PT","desc":"Differential Pressure Transducer","section":"Hydrogen","scs":"26.50090-P0227","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1151","type":"FT","desc":"Differential Pressure Transducer","section":"Hydrogen 2HS","scs":"26.50090-P0229","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1152","type":"FT","desc":"Differential Pressure Transducer","section":"Hydrogen SS","scs":"26.50090-P0231","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1161","type":"FT","desc":"Differential Pressure Transducer","section":"Entry Seal Recirc To 2HS","scs":"26.50090-P0233","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1162","type":"FT","desc":"Differential Pressure Transducer","section":"Entry Seal Recirc To SS","scs":"26.50090-P0233","qty":1,"scopeS":"","scopeD":"","model":"P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-FT1191","type":"FT","desc":"Differential Pressure Transducer","section":"Entry Seal Vent","scs":"26.50090-P0233","qty":1,"scopeS":"","scopeD":"","model":"P320","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PSH1111","type":"PSH","desc":"High Pressure Switch","section":"Nitrogen","scs":"26.50090-P0613","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PSL1112","type":"PSL","desc":"Low Pressure Switch","section":"Nitrogen","scs":"26.50090-P0614","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PSH1115","type":"PSH","desc":"High Pressure Switch","section":"Service Nitrogen","scs":"26.50090-P0615","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PSL1116","type":"PSL","desc":"Low Pressure Switch","section":"Service Nitrogen","scs":"26.50090-P0616","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-PSH1141","type":"PSH","desc":"High Pressure Switch","section":"Hydrogen","scs":"26.50090-P0617","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":true},{"tag":"26.58211-PSL1142","type":"PSL","desc":"Low Pressure Switch","section":"Hydrogen","scs":"26.50090-P0618","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":true},{"tag":"26582-CUB-1102","type":"CUB","desc":"Enclosure","section":"Gas Analyzer Enclosure","scs":"26.58211-P1102","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58211-ATH1102","type":"ATH","desc":"Hydrogen Transmitter","section":"Recirc Hnx","scs":"w/ above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"ApplyTech","connection":"26582CUB1102","nfpa":false},{"tag":"26.58211-JB1100","type":"JB","desc":"Connection Box","section":"Junction Box","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"IO5","nfpa":false},{"tag":"26582-FEED-1102","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Gas Analyzer Feed","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58211-TT1111","type":"TT","desc":"Temperature Transmitter","section":"Nitrogen","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Siemens TS500","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-SSV1142","type":"SSV","desc":"Safety Shutoff Valve","section":"Hydrogen","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVF","manufacturer":"","connection":"26582JB1100","nfpa":true},{"tag":"26.58211-ZS1142","type":"ZS","desc":"Proof-Of-Closure","section":"Hydrogen","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-TT1142","type":"TT","desc":"Temperature Transmitter","section":"Hydrogen","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Siemens TS500","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false},{"tag":"26.58211-TT1161","type":"TT","desc":"Temperature Transmiiter","section":"Entry Seal Recirc To RTF","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Siemens TS500","manufacturer":"Siemens","connection":"26582JB1100","nfpa":false}],"12 - RCS & ES Mixing Skid":[{"tag":"26.58212-FCV1261","type":"FCV","desc":"Control Valve Position Controller","section":"Exit Seal Recirc To RCS","scs":"26.50090-P0125","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FCV1291","type":"FCV","desc":"Control Valve Position Controller","section":"Exit Seal Vent","scs":"26.50090-P0125","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FCV1361","type":"FCV","desc":"Control Valve Position Controller","section":"Exit Seal Recirc To ES","scs":"26.50090-P0125","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FV1221","type":"FV","desc":"Shut-Off Valve","section":"Nitrogen Purge","scs":"26.50090-P0126","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FCV1251","type":"FCV","desc":"Control Valve Position Controller","section":"Hydrogen For RCS","scs":"26.50090-P0127","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVF","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FCV1331","type":"FCV","desc":"Control Valve Position Controller","section":"Nitrogen For ES","scs":"26.50090-P0128","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FCV1351","type":"FCV","desc":"Control Valve Position Controller","section":"Hydrogen For ES","scs":"26.50090-P0129","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVF","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FCV1371","type":"FCV","desc":"Control Valve Position Controller","section":"Blast Gate Purge","scs":"26.50090-P0130","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1261","type":"FT","desc":"Differential Pressure Transducer","section":"Exit Seal Recirc To RCS","scs":"26.50090-P0233","qty":1,"scopeS":"","scopeD":"","model":"P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1291","type":"FT","desc":"Differential Pressure Transducer","section":"Exit Seal Vent","scs":"26.50090-P0233","qty":1,"scopeS":"","scopeD":"","model":"P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1361","type":"FT","desc":"Differential Pressure Transducer","section":"Exit Seal Recirc To ES","scs":"26.50090-P0233","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FSL1221","type":"FSL","desc":"Differential Pressure Switch","section":"Nitrogen Purge","scs":"26.50090-P0235","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1251","type":"FT","desc":"Differential Pressure Transducer","section":"Hydrogen For RCS","scs":"26.50090-P0237","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1331","type":"FT","desc":"Differential Pressure Transducer","section":"Nitrogen For ES","scs":"26.50090-P0239","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1351","type":"FT","desc":"Differential Pressure Transducer","section":"Hydrogen For ES","scs":"26.50090-P0241","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26.58212-FT1371","type":"FT","desc":"Differential Pressure Transducer","section":"Blast Gate Purge","scs":"26.50090-P0243","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false},{"tag":"26582-CUB-1202","type":"CUB","desc":"Enclosure","section":"Gas Analyzer Enclosure","scs":"26.58211-P1202","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58212-ATH1202","type":"ATH","desc":"Hydrogen Transmitter","section":"Recirc Hnx","scs":"w/ above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"ApplyTech","connection":"26582CUB1202","nfpa":false},{"tag":"26.58212-JB1200","type":"JB","desc":"Connection Box","section":"Junction Box","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO5","nfpa":false},{"tag":"26582-FEED-1202","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Gas Analyzer Feed","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58212-TT1261","type":"TT","desc":"Temperature Transmiiter","section":"Exit Seal Recirc To RCS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Siemens TS500","manufacturer":"Siemens","connection":"26582JB1200","nfpa":false}],"14 - PREOX Mixing Skid":[{"tag":"26.58214-FCV1431","type":"FCV","desc":"Control Valve Position Controller","section":"Nitrogen","scs":"26.50090-P0131","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVII","manufacturer":"Siemens","connection":"26582JB1400","nfpa":false},{"tag":"26.58214-FCV1451","type":"FCV","desc":"Control Valve Position Controller","section":"Air","scs":"26.50090-P0132","qty":1,"scopeS":"","scopeD":"","model":"Kuhme KVF","manufacturer":"Siemens","connection":"26582JB1400","nfpa":false},{"tag":"26.58214-FV1461","type":"FV","desc":"On/Off Valve","section":"Inlet #1","scs":"26.50090-P0133","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"ASCO","connection":"IO2","nfpa":false},{"tag":"26.58214-FV1462","type":"FV","desc":"On/Off Valve","section":"Inlet #2","scs":"26.50090-P0133","qty":1,"scopeS":"","scopeD":"","model":"SEF8551A001MS","manufacturer":"ASCO","connection":"IO2","nfpa":false},{"tag":"26.58214-FV1463","type":"FV","desc":"On/Off Valve","section":"Inlet #3","scs":"26.50090-P0133","qty":1,"scopeS":"","scopeD":"","model":"SEF8551A001MS","manufacturer":"ASCO","connection":"IO2","nfpa":false},{"tag":"26.58214-TCV1471","type":"TCV","desc":"Temperature Control Valve","section":"Return","scs":"26.50090-P0134","qty":1,"scopeS":"","scopeD":"","model":"EBRO HP111","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.58214-TCV1472","type":"TCV","desc":"Temperature Control Valve","section":"Return Hx Bypass","scs":"26.50090-P0134","qty":1,"scopeS":"","scopeD":"","model":"PS2","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.58214-FT1431","type":"FT","desc":"Differential Pressure Transducer","section":"Nitrogen","scs":"26.50090-P0245","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1400","nfpa":false},{"tag":"26.58214-FT1451","type":"FT","desc":"Differential Pressure Transducer","section":"Air","scs":"26.50090-P0247","qty":1,"scopeS":"","scopeD":"","model":"Siemens P320","manufacturer":"Siemens","connection":"26582JB1400","nfpa":false},{"tag":"26.58214-TT1410","type":"TT","desc":"Temperature Transmitter","section":"Return","scs":"26.50090-P0722","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.58214-TT1471","type":"TT","desc":"Temperature Transmitter","section":"Heat Exchanger Water","scs":"26.50090-P0723","qty":1,"scopeS":"","scopeD":"","model":"Reotemp TCX-5331A","manufacturer":"Reotemp","connection":"IO2","nfpa":false},{"tag":"26.58214-FT1471","type":"FT","desc":"Flow Transmitter","section":"Heat Exchanger Water","scs":"26.50090-P0804","qty":1,"scopeS":"","scopeD":"","model":"AXG065-GA000CA1AL212B-2G011/GRL/MC/SCT","manufacturer":"Yokogawa","connection":"IO2","nfpa":false},{"tag":"26.58214-JB1400","type":"JB","desc":"Connection Box","section":"Junction Box","scs":"26.58211-P1402","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kuhme","connection":"IO2","nfpa":false},{"tag":"26582-FEED-1402","type":"FEED","desc":"Feeder For Analyzer Systems","section":"Gas Analyzer Feed","scs":"w/ above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26582-CUB-1402","type":"CUB","desc":"Enclosure","section":"Gas Analyzer Enclosure","scs":"w/ above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58214-ZSL1461","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Inlet #1","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSH1461","type":"ZSH","desc":"Valve Open Limit Switch","section":"Inlet #1","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSL1462","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Inlet #2","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSH1462","type":"ZSH","desc":"Valve Open Limit Switch","section":"Inlet #2","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSL1463","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Inlet #3","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSH1463","type":"ZSH","desc":"Valve Open Limit Switch","section":"Inlet #3","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSL1471","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Return","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSH1471","type":"ZSH","desc":"Valve Open Limit Switch","section":"Return","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSL1472","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Return Hx Bypass","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-ZSH1472","type":"ZSH","desc":"Valve Open Limit Switch","section":"Return Hx Bypass","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TXP-M21YLEM","manufacturer":"TopWorx","connection":"IO2","nfpa":false},{"tag":"26.58214-MKL1410","type":"MKL","desc":"Rotation","section":"Fan For PREOX","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"21 - RTF Humidification":[{"tag":"26.58221-FV2111","type":"FV","desc":"On/Off Valve","section":"Steam Injection","scs":"26.50090-P0181","qty":1,"scopeS":"","scopeD":"","model":"8222G074 120/60AC","manufacturer":"ASCO","connection":"IO4","nfpa":false},{"tag":"26.58221-FV2121","type":"FV","desc":"On/Off Valve","section":"Steam Injection","scs":"26.50090-P0181","qty":1,"scopeS":"","scopeD":"","model":"8222G074 120/60AC","manufacturer":"ASCO","connection":"IO4","nfpa":false},{"tag":"26582-FEED-2110","type":"FEED","desc":"Feeder For Steam Generator","section":"Steam Generator Feed 2HS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26582-FEED-2120","type":"FEED","desc":"Feeder For Steam Generator","section":"Steam Generator Feed SS","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"22 - Downchute Humidifier":[{"tag":"26.58222-FCV2211","type":"FCV","desc":"Control Valve Position Controller","section":"Hydrogen Flow","scs":"26.50090-P0135","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FCV2221","type":"FCV","desc":"Control Valve Position Controller","section":"Dry Nitrogen Flow","scs":"26.50090-P0136","qty":1,"scopeS":"","scopeD":"","model":"Schubert & Salzer 8021","manufacturer":"Siemens","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FV2231","type":"FV","desc":"On/Off Valve","section":"Wet Nitrogen","scs":"26.50090-P0182","qty":1,"scopeS":"","scopeD":"","model":"8210G056 24/DC","manufacturer":"ASCO","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FV2232","type":"FV","desc":"On/Off Valve","section":"Dry Nitrogen Valve","scs":"26.50090-P0182","qty":1,"scopeS":"","scopeD":"","model":"8210G056 24/DC","manufacturer":"ASCO","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FV2251","type":"FV","desc":"On/Off Valve","section":"Hnx","scs":"26.50090-P0182","qty":1,"scopeS":"","scopeD":"","model":"8210G056 24/DC","manufacturer":"ASCO","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FV2241","type":"FV","desc":"On/Off Valve","section":"Humidifier Vent","scs":"26.50090-P0183","qty":1,"scopeS":"","scopeD":"","model":"8210D032 24/DC","manufacturer":"ASCO","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FV2261","type":"FV","desc":"On/Off Valve","section":"Make-Up Water","scs":"26.50090-P0185","qty":1,"scopeS":"","scopeD":"","model":"8262H022 24/DC","manufacturer":"ASCO","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FT2211","type":"FT","desc":"Differential Pressure Transducer","section":"Hydrogen Flow","scs":"26.50090-P0249","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FT2221","type":"FT","desc":"Differential Pressure Transducer","section":"Dry Nitrogen Flow","scs":"26.50090-P0251","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-FT2231","type":"FT","desc":"Differential Pressure Transducer","section":"Wet Nitrogen Flow","scs":"26.50090-P0253","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-TT2271","type":"TT","desc":"Temperature Transmitter","section":"Humidifier","scs":"26.50090-P0725","qty":1,"scopeS":"","scopeD":"","model":"E-X-1FM25J5SU3\n-TS","manufacturer":"Reotemp","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-LSL2271","type":"LSL","desc":"Low Low Level Switch","section":"Humidifier","scs":"26.50090-P1001","qty":1,"scopeS":"","scopeD":"","model":"B15-1E2A-BLB","manufacturer":"Magnetrol","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-LSLL2271","type":"LSLL","desc":"Low Low Level Switch","section":"Humidifier","scs":"26.50090-P1001","qty":1,"scopeS":"","scopeD":"","model":"B15-1E2A-BLB","manufacturer":"","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-LS2281","type":"LS","desc":"Level Switch","section":"Water Trap","scs":"26.50090-P1001","qty":1,"scopeS":"","scopeD":"","model":"B15-1E2A-BLB","manufacturer":"Magnetrol","connection":"26582JB2210","nfpa":false},{"tag":"26.58222-JB2210","type":"JB","desc":"Connection Box","section":"Skid","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO9","nfpa":false},{"tag":"26.58222-EH2271","type":"EH","desc":"Electric Resistance Heater","section":"Humidifier","scs":"tbd","qty":1,"scopeS":"","scopeD":"","model":"ARMTS-1000T4120V 1000W 1","manufacturer":"Chromalox","connection":"26582JB2210","nfpa":false}],"31 - Atmosphere Vents":[{"tag":"26.58231-FCV3121","type":"FCV","desc":"Control Valve Position Controller","section":"2HS Bottom Vent","scs":"26.50090-P0137","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5523-0NN01-0AA9-R2B","manufacturer":"Siemens","connection":"IO2","nfpa":false},{"tag":"26.58231-FCV3122","type":"FCV","desc":"Control Valve Position Controller","section":"2HS Top Vent #1","scs":"26.50090-P0137","qty":1,"scopeS":"","scopeD":"","model":"PS2 6DR5523-0NN01-0AA9-R2B","manufacturer":"Siemens","connection":"IO3","nfpa":false},{"tag":"26.58231-FV3131","type":"FV","desc":"Shut-Off Valve","section":"SS Top Vent","scs":"26.50090-P0138","qty":1,"scopeS":"","scopeD":"","model":"MV-PKM250-24_AK_\n20231116","manufacturer":"ASCO","connection":"IO8","nfpa":false},{"tag":"26.58231-FV3161","type":"FV","desc":"Control Valve Position Controller","section":"Steering Chamber Vent","scs":"26.50090-P0139","qty":1,"scopeS":"","scopeD":"","model":"P1H-W1-0400-77C-XAG / 3R700SR - DA / FR-","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-FCV3162","type":"FCV","desc":"Control Valve Position Controller","section":"Turndown Chamber Vent","scs":"26.50090-P0140","qty":1,"scopeS":"","scopeD":"","model":"P1H-W1-0200-77C-XAG / 3R130DA - XX  / 6D","manufacturer":"Siemens","connection":"IO9","nfpa":false},{"tag":"26.58231-FV3163","type":"FV","desc":"On/Off Valve","section":"Snout Vent Valve","scs":"26.50090-P0141","qty":1,"scopeS":"","scopeD":"","model":"P1H-L1-0200-77C-XAG / 3R130SR - DA / SST","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-LSL3124","type":"LSL","desc":"Level Switch","section":"2HS Bubbler","scs":"26.50090-P1003","qty":1,"scopeS":"","scopeD":"","model":"910-SMD2-034","manufacturer":"Magnetrol","connection":"IO4","nfpa":false},{"tag":"26.58231-LSL3134","type":"LSL","desc":"Level Switch","section":"SS Bubbler","scs":"26.50090-P1003","qty":1,"scopeS":"","scopeD":"","model":"910-SMD2-034","manufacturer":"Magnetrol","connection":"IO8","nfpa":false},{"tag":"26.58231-ZSL3121","type":"ZSL","desc":"Valve Closed Limit Switch","section":"2HS Bottom Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.58231-ZSH3121","type":"ZSH","desc":"Valve Open Limit Switch","section":"2HS Bottom Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO2","nfpa":false},{"tag":"26.58231-ZSL3122","type":"ZSL","desc":"Valve Closed Limit Switch","section":"2HS Top Vent #1","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.58231-ZSH3122","type":"ZSH","desc":"Valve Open Limit Switch","section":"2HS Top Vent #1","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO3","nfpa":false},{"tag":"26.58231-ZSL3131","type":"ZSL","desc":"Valve Closed Limit Switch","section":"SS Top Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TVF-M2GGNEM","manufacturer":"TopWorx","connection":"IO8","nfpa":false},{"tag":"26.58231-ZSH3131","type":"ZSH","desc":"Valve Open Limit Switch","section":"SS Top Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"TVF-M2GGNEM","manufacturer":"TopWorx","connection":"IO8","nfpa":false},{"tag":"26.58231-ZSL3161","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Steering Chamber Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"APL","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-ZSH3161","type":"ZSH","desc":"Valve Open Limit Switch","section":"Steering Chamber Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"APL","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-ZSL3162","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Turndown Chamber Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"APL","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-ZSH3162","type":"ZSH","desc":"Valve Open Limit Switch","section":"Turndown Chamber Vent","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"APL","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-ZSL3163","type":"ZSL","desc":"Valve Closed Limit Switch","section":"Snout Vent Valve","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"APL","manufacturer":"Triac","connection":"IO9","nfpa":false},{"tag":"26.58231-ZSH3163","type":"ZSH","desc":"Valve Open Limit Switch","section":"Snout Vent Valve","scs":"w/ above valve","qty":1,"scopeS":"","scopeD":"","model":"APL","manufacturer":"Triac","connection":"IO9","nfpa":false}],"32 - Downchute Ventilation":[{"tag":"26.58232-FV3221","type":"FV","desc":"Shut-Off Valve","section":"Sealing Nitrogen","scs":"26.50090-P0187","qty":1,"scopeS":"","scopeD":"","model":"8210G034 24/DC","manufacturer":"ASCO","connection":"IO9","nfpa":false},{"tag":"26.58232-FV3311","type":"FV","desc":"Shut-Off Valve","section":"Nitrogen Purge","scs":"26.50090-P0188","qty":1,"scopeS":"","scopeD":"","model":"8210G054 24/DC","manufacturer":"ASCO","connection":"IO9","nfpa":false},{"tag":"26.58232-PSL3221","type":"PSL","desc":"Pressure Monitor","section":"Sealing Nitrogen","scs":"26.50090-P0621","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"UEC","connection":"IO9","nfpa":false},{"tag":"26.58232-MKL3211","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"26.58232-ZS3221","type":"ZS","desc":"Valve Open Limit Switch","section":"Isolation #1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"SPDT dry contact","manufacturer":"","connection":"IO9","nfpa":false},{"tag":"26.58232-ZS3222","type":"ZS","desc":"Valve Open Limit Switch","section":"Isolation #2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"SPDT dry contact","manufacturer":"","connection":"IO9","nfpa":false}]},"585 - Miscellaneous":{"00 - Furnace Compressed Air":[{"tag":"26.58500-PSL0010","type":"PSL","desc":"Switch Low","section":"Pressure","scs":"26.50090-P0620","qty":1,"scopeS":"","scopeD":"","model":"UEC H100","manufacturer":"","connection":"26502JB0020","nfpa":false}]}},"PG.28 - APC":{"501 - Bridge Trolley Controls":{"01 - Bridge":[{"tag":"28.50101-SE0112","type":"SE","desc":"Proximity Sensor","section":"Trolley Online GA","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0115","type":"SE","desc":"Proximity Sensor","section":"Trolley Online Slowcool","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0118","type":"SE","desc":"Proximity Sensor","section":"Trolley Offline","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0120","type":"SE","desc":"Proximity Sensor","section":"Trolley Maintenance Position","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0111","type":"SE","desc":"Limit Switch (Bi-Stable)","section":"Trolley Overtravel In","scs":"26.50090-P0902","qty":1,"scopeS":"","scopeD":"","model":"3SE5112-0CH01","manufacturer":"Siemens","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0113","type":"SE","desc":"Limit Switch (Bi-Stable)","section":"Trolley Decel In GA","scs":"26.50090-P0902","qty":1,"scopeS":"","scopeD":"","model":"3SE5112-0CH01","manufacturer":"Siemens","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0114","type":"SE","desc":"Limit Switch (Bi-Stable)","section":"Trolley Decel Out GA","scs":"26.50090-P0902","qty":1,"scopeS":"","scopeD":"","model":"3SE5112-0CH01","manufacturer":"Siemens","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0116","type":"SE","desc":"Limit Switch (Bi-Stable)","section":"Trolley Decel In Sc","scs":"26.50090-P0902","qty":1,"scopeS":"","scopeD":"","model":"3SE5112-0CH01","manufacturer":"Siemens","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0117","type":"SE","desc":"Limit Switch (Bi-Stable)","section":"Trolley Decel Out Sc","scs":"26.50090-P0902","qty":1,"scopeS":"","scopeD":"","model":"3SE5112-0CH01","manufacturer":"Siemens","connection":"28501CUB0100","nfpa":false},{"tag":"28.50101-SE0119","type":"SE","desc":"Limit Switch (Bi-Stable)","section":"Trolley Overtravel Out","scs":"26.50090-P0902","qty":1,"scopeS":"","scopeD":"","model":"3SE5112-0CH01","manufacturer":"Siemens","connection":"28501CUB0100","nfpa":false},{"tag":"28501-CUB-0100","type":"CUB","desc":"Control Unit","section":"Trolley Control Panel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50101-MKL0101","type":"MKL","desc":"Traverse Movement","section":"Trolley","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50101-MKL0102","type":"MKL","desc":"Traverse Movement","section":"Trolley","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"11 - Induction Heater":[{"tag":"28501-FEED-1100","type":"FEED","desc":"Feeder For Induction","section":"GA","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-CUB-1100","type":"CUB","desc":"Control Unit","section":"GA","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-FEED-1200","type":"FEED","desc":"Feeder For Induction","section":"Edge","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-CUB-1200","type":"CUB","desc":"Control Unit","section":"Edge","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-FEED-1101","type":"FEED","desc":"Feeder For Induction","section":"Remote Io Panel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-CUB-1101","type":"CUB","desc":"Control Unit","section":"Remote Io Panel","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-FEED-1190","type":"FEED","desc":"Feeder For Induction","section":"CW System","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28501-CUB-1190","type":"CUB","desc":"Control Unit","section":"CW System","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]},"502 - Mobile Cooler":{"01 - Mobile Cooler":[{"tag":"28.50201-SE2131","type":"SE","desc":"Open Limit Switch","section":"Duct Clamp #1","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28502JB2130","nfpa":false},{"tag":"28.50201-SE2133","type":"SE","desc":"Open Limit Switch","section":"Duct Clamp #2","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28502JB2130","nfpa":false},{"tag":"28.50201-MKL2110","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50201-PSH2120","type":"PSH","desc":"High Differential Pressure Switch","section":"Filter","scs":"","qty":1,"scopeS":"","scopeD":"","model":"Dwyer 1823","manufacturer":"","connection":"IO10","nfpa":false},{"tag":"28.50201-JB2130","type":"JB","desc":"Connection Box","section":"Duct Clamp","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO10","nfpa":false},{"tag":"28.50201-YV.22130","type":"YV.2","desc":"Solenoid (Double-Acting)","section":"Duct Clamp","scs":"26.58500-M0103","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28502JB2130","nfpa":false}],"03 - Mobile Cooler":[{"tag":"28.50203-SE2132","type":"SE","desc":"Closed Limit Switch","section":"Duct Clamp #1","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28502JB2130","nfpa":false},{"tag":"28.50203-SE2134","type":"SE","desc":"Closed Limit Switch","section":"Duct Clamp #2","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28502JB2130","nfpa":false}]},"503 - Furnace Doors":{"01 - Zone #1":[{"tag":"28.50301-TT3111","type":"TT","desc":"Temperature Transducer","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-TT3112","type":"TT","desc":"Temperature Transducer OT","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-JB3110","type":"JB","desc":"Connection Box","section":"Heating","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50301-EH3111","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"28.50311-M3010","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3110","nfpa":false},{"tag":"28.50301-EH3112","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"28.50311-M3010","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3110","nfpa":false},{"tag":"28.50301-EH3113","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"28.50311-M3010","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3110","nfpa":false},{"tag":"28.50301-EH3114","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"28.50311-M3010","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3110","nfpa":false},{"tag":"28.50301-EH3115","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"28.50311-M3010","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3110","nfpa":false},{"tag":"28.50301-EH3116","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"28.50311-M3010","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3110","nfpa":false}],"01 - Zone #2":[{"tag":"28.50301-TT3211","type":"TT","desc":"Temperature Transducer","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-TT3212","type":"TT","desc":"Temperature Transducer OT","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-JB3210","type":"JB","desc":"Connection Box","section":"Heating","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50301-EH3211","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3212","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3213","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3214","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3215","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3216","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3217","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3218","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false},{"tag":"28.50301-EH3219","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3210","nfpa":false}],"01 - Zone #3":[{"tag":"28.50301-TT3311","type":"TT","desc":"Temperature Transducer","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-TT3312","type":"TT","desc":"Temperature Transducer OT","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-JB3310","type":"JB","desc":"Connection Box","section":"Heating","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50301-EH3311","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3312","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3313","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3314","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3315","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3316","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3317","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3318","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false},{"tag":"28.50301-EH3319","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3310","nfpa":false}],"01 - Zone #4":[{"tag":"28.50301-TT3411","type":"TT","desc":"Temperature Transducer","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-TT3412","type":"TT","desc":"Temperature Transducer OT","section":"Heating","scs":"26.50090-P0724","qty":1,"scopeS":"","scopeD":"","model":"TCX-5331A","manufacturer":"Reotemp","connection":"IO10","nfpa":false},{"tag":"28.50301-JB3410","type":"JB","desc":"Connection Box","section":"Heating","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50301-EH3411","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3412","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3413","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3414","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3415","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3416","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3417","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3418","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false},{"tag":"28.50301-EH3419","type":"EH","desc":"Electric Resistance Heater","section":"Heating","scs":"26.52300-E8101","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Kanthal","connection":"28503JB3410","nfpa":false}],"02 - Doors":[{"tag":"28.50302-SE3011","type":"SE","desc":"Open Limit Switch","section":"Casing Joint","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3010","nfpa":false},{"tag":"28.50302-SE3012","type":"SE","desc":"Closed Limit Switch","section":"Casing Joint","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3010","nfpa":false},{"tag":"28.50302-SE3021","type":"SE","desc":"Open Limit Switch","section":"Side Door","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3020","nfpa":false},{"tag":"28.50302-SE3022","type":"SE","desc":"Closed Limit Switch","section":"Side Door","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3020","nfpa":false},{"tag":"28.50302-SE3031","type":"SE","desc":"Open Limit Switch","section":"Top Door North","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3030","nfpa":false},{"tag":"28.50302-SE3032","type":"SE","desc":"Closed Limit Switch","section":"Top Door North","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3030","nfpa":false},{"tag":"28.50302-SE3033","type":"SE","desc":"Open Limit Switch","section":"Top Door South","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3030","nfpa":false},{"tag":"28.50302-SE3034","type":"SE","desc":"Closed Limit Switch","section":"Top Door South","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28503JB3030","nfpa":false},{"tag":"28.50302-JB3010","type":"JB","desc":"Connection Box","section":"Casing Joint","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO10","nfpa":false},{"tag":"28.50302-YV.23010","type":"YV.2","desc":"Solenoid (Double-Acting)","section":"Casing Joint","scs":"26.58500-M0104","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28503JB3010","nfpa":false},{"tag":"28.50302-JB3020","type":"JB","desc":"Connection Box","section":"Casing Joint","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO10","nfpa":false},{"tag":"28.50302-YV.23020","type":"YV.2","desc":"Solenoid (Double-Acting)","section":"Side Door","scs":"26.58500-M0105","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28503JB3020","nfpa":false},{"tag":"28.50302-JB3030","type":"JB","desc":"Connection Box","section":"Top Doors","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO10","nfpa":false},{"tag":"28.50302-YV.23030","type":"YV.2","desc":"Solenoid (Double-Acting)","section":"Top Doors","scs":"26.58500-M0106","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28503JB3030","nfpa":false}],"03 - Air Knife Damper":[{"tag":"28.50303-PCV3051","type":"PCV","desc":"Control Valve Position Controller","section":"Header","scs":"26.50090-P0142","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO10","nfpa":false},{"tag":"28.50303-PT3051","type":"PT","desc":"Differential Pressure Transducer","section":"Gass Chamber","scs":"26.50090-P0254","qty":1,"scopeS":"","scopeD":"","model":"Yokogawa EJA110E","manufacturer":"Yokogawa","connection":"IO10","nfpa":false},{"tag":"28.50303-TT3010","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #11 GA Soak Exit","scs":"26.50090-P0305","qty":1,"scopeS":"","scopeD":"","model":"Williamson MW","manufacturer":"Williamson","connection":"IO8","nfpa":false},{"tag":"28.50303-MKL3050","type":"MKL","desc":"Rotation","section":"Fan","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]},"506 - Heating Zones":{"04 - Upleg Cooling Section":[{"tag":"28.50604-TT4010","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #12 (Turn Roll)","scs":"26.50090-P0306","qty":1,"scopeS":"","scopeD":"","model":"DW-24-05C-FOV1890mm/25-D-IM-PCJ-AP-SBP-C","manufacturer":"Williamson","connection":"IO10","nfpa":false},{"tag":"28.50604-PSH4120","type":"PSH","desc":"High Differential Pressure Switch","section":"Fast COOLER1 Filter High Pressure","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"IO10","nfpa":false},{"tag":"28.50604-PSH4220","type":"PSH","desc":"High Differential Pressure Switch","section":"Fast COOLER2 Filter High Pressure","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"IO10","nfpa":false},{"tag":"28.50604-MKL4110","type":"MKL","desc":"Fan Drive","section":"Fast Cooler Fan 1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50604-MKL4210","type":"MKL","desc":"Fan Drive","section":"Fast Cooler Fan 2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]},"508 - Coiler":{"04 - Downleg Cooling Section":[{"tag":"28.50804-TT5010","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #13 (Quench Entry)","scs":"26.50090-P0307","qty":1,"scopeS":"","scopeD":"","model":"Pro SW-29-8-C with \nIM interface Module","manufacturer":"Williamson","connection":"IO10","nfpa":false},{"tag":"28.50804-PSH5120","type":"PSH","desc":"High Differential Pressure Switch","section":"Fast COOLER1 Filter High Pressure","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"IO10","nfpa":false},{"tag":"28.50804-PSH5220","type":"PSH","desc":"High Differential Pressure Switch","section":"Fast COOLER2 Filter High Pressure","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"IO10","nfpa":false},{"tag":"28.50804-PSH5230","type":"PSH","desc":"High Differential Pressure Switch","section":"Fast COOLER3 Filter High Pressure","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"IO10","nfpa":false},{"tag":"28.50804-MKL5110","type":"MKL","desc":"Fan Drive","section":"Fast Cooler Fan 1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50804-MKL5210","type":"MKL","desc":"Fan Drive","section":"Fast Cooler Fan 2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"28.50804-MKL5310","type":"MKL","desc":"Fan Drive","section":"Fast Cooler Fan 3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]},"510 - Water Quench / Wringer":{"01 - Water Cooling Section":[{"tag":"28.51001-LSL6160","type":"LSL","desc":"Low Level Switch","section":"Quench Tank","scs":"w/ M1405 above","qty":1,"scopeS":"","scopeD":"","model":"Gems Level Switch","manufacturer":"","connection":"IO11","nfpa":false},{"tag":"28.51001-LT6160","type":"LT","desc":"Level Transducer","section":"Quench Tank","scs":"28.51001-M1405","qty":1,"scopeS":"","scopeD":"","model":"Gems Level Switch","manufacturer":"","connection":"IO11","nfpa":false}],"81 - Water Quench Skid":[{"tag":"28.51081-MKL6110","type":"MKL","desc":"Rotation","section":"Water Pump#1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"","nfpa":false},{"tag":"28.51081-MKL6120","type":"MKL","desc":"Rotation","section":"Water Pump#2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"","nfpa":false},{"tag":"28.51081-JB6100","type":"JB","desc":"Connection Box","section":"Junction Box","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"IO11","nfpa":false},{"tag":"28.51081-PT6130","type":"PT","desc":"Pressure Transducer","section":"Recirc Water Supply","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"28510JB6100","nfpa":false},{"tag":"28.51081-TT6130","type":"TT","desc":"Temperature Transducer","section":"Recirc Water Supply","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"28510JB6100","nfpa":false},{"tag":"28.51081-TT6140","type":"TT","desc":"Temperature Transducer","section":"Recirc Water Return","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"28510JB6100","nfpa":false},{"tag":"28.51081-PSL6150","type":"PSL","desc":"Low Pressure Switch","section":"Pump Suction","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"28510JB6100","nfpa":false},{"tag":"28.51081-FV6160","type":"FV","desc":"On/Off Flow Valve","section":"Make-Up Water","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"28510JB6100","nfpa":false},{"tag":"28.51081-PSH6170","type":"PSH","desc":"High Differential Pressure Switch","section":"Filter","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Nortek","connection":"28510JB6100","nfpa":false}],"03 - Water Quench Roll":[{"tag":"28.51003-SE6020","type":"SE","desc":"Limit Switch","section":"Sink Roll Scraper Retracted","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"IO11","nfpa":false},{"tag":"28.51003-MKL6010","type":"MKL","desc":"Rotation","section":"Quench Roll","scs":"","qty":1,"scopeS":"","scopeD":"","model":"tbd","manufacturer":"tbd","connection":"","nfpa":false}],"04 - Wringer Rolls":[{"tag":"28.51004-SE7011","type":"SE","desc":"Limit Switch","section":"Rolls #1 & 3 Online","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28510JB7002","nfpa":false},{"tag":"28.51004-SE7021","type":"SE","desc":"Limit Switch","section":"Rolls #2 & 4 Online","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28510JB7002","nfpa":false},{"tag":"28.51004-SE7012","type":"SE","desc":"Limit Switch","section":"Roll #1 Out","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28510JB7002","nfpa":false},{"tag":"28.51004-SE7013","type":"SE","desc":"Limit Switch","section":"Roll #3 Out","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28510JB7002","nfpa":false},{"tag":"28.51004-SE7022","type":"SE","desc":"Limit Switch","section":"Roll #4 Out","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28510JB7002","nfpa":false},{"tag":"28.51004-SE7023","type":"SE","desc":"Limit Switch","section":"Roll #2 Out","scs":"26.50090-P0901","qty":1,"scopeS":"","scopeD":"","model":"II0341","manufacturer":"IFM Effector","connection":"28510JB7002","nfpa":false},{"tag":"28.51004-YV7011","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #1 In/Out","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7021","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #2 In/Out","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7031","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #3 In/Out","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7041","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #4 In/Out","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7012","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #1 High Pressure","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7022","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #2 High Pressure","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7032","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #3 High Pressure","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-YV7042","type":"YV","desc":"Double-Acting Solenoid","section":"Roll #4 High Pressure","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false},{"tag":"28.51004-MKL7010","type":"MKL","desc":"Rotation","section":"Wringer Roll#1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"tbd","manufacturer":"tbd","connection":"","nfpa":false},{"tag":"28.51004-MKL7020","type":"MKL","desc":"Rotation","section":"Wringer Roll#2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"tbd","manufacturer":"tbd","connection":"","nfpa":false},{"tag":"28.51004-MKL7030","type":"MKL","desc":"Rotation","section":"Wringer Roll#3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"tbd","manufacturer":"tbd","connection":"","nfpa":false},{"tag":"28.51004-MKL7040","type":"MKL","desc":"Rotation","section":"Wringer Roll#4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"tbd","manufacturer":"tbd","connection":"","nfpa":false},{"tag":"28.51004-JB7001","type":"JB","desc":"Connection Box","section":"Pneumatic Station Junction Box","scs":"28.51004-M1000","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO11","nfpa":false},{"tag":"28.51004-JB7002","type":"JB","desc":"Connection Box","section":"Limit Switch Junction Box","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"IO11","nfpa":false}],"03 - Wringer Rolls":[{"tag":"28.51003-YV6020","type":"YV","desc":"Double-Acting Solenoid","section":"Sink Roll Scraper Cylinder","scs":"w/ M1000 above","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"28510JB7001","nfpa":false}],"05 - Vapor Exhaust":[{"tag":"28.51005-MKL6210","type":"MKL","desc":"Fan Drive","section":"Vapor Exhaust","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}],"06 - Strip Dryer":[{"tag":"28.51006-MKL8010","type":"MKL","desc":"Fan Drive","section":"Dryer Fans","scs":"28.51006","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Air force 1","connection":"","nfpa":false},{"tag":"28.51006-MKL8020","type":"MKL","desc":"Fan Drive","section":"Dryer Fans","scs":"28.51006","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"Air force 1","connection":"","nfpa":false}]},"551 - Controls":{"00 - Elevator":[{"tag":"28551-FEED-0001","type":"FEED","desc":"Feeder For Elevator","section":"Elevator","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]}},"PG.37 - Post Treatment":{"751 - Chemtreat Cooling":{"02 - Chemtreat Cooling Section":[{"tag":"34.75102-TT0200","type":"TT","desc":"Temperature Transducer","section":"Pyrometer #14","scs":"26.50090-P0307","qty":1,"scopeS":"","scopeD":"","model":"SW-2A-30C-FOV1250mm/50-D-IM-PCJ-AP-SBP-C","manufacturer":"Williamson","connection":"CT REMOTE IO","nfpa":false},{"tag":"34.75102-PSH0211","type":"PSH","desc":"High Differential Pressure Switch","section":"Fan 1 Filter","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"CT REMOTE IO","nfpa":false},{"tag":"34.75102-PSH0221","type":"PSH","desc":"High Differential Pressure Switch","section":"Fan 2 Filter","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"CT REMOTE IO","nfpa":false},{"tag":"34.75102-PSH0231","type":"PSH","desc":"High Differential Pressure Switch","section":"Fan 3 Filter","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"CT REMOTE IO","nfpa":false},{"tag":"34.75102-PSH0241","type":"PSH","desc":"High Differential Pressure Switch","section":"Fan 4 Filter","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"CT REMOTE IO","nfpa":false},{"tag":"34.75102-PSH0251","type":"PSH","desc":"High Differential Pressure Switch","section":"Fan 5 Filter","scs":"26.50090-P0619","qty":1,"scopeS":"","scopeD":"","model":"1823-5-GOLD-ST","manufacturer":"Dwyer","connection":"CT REMOTE IO","nfpa":false},{"tag":"34.75102-MKL0210","type":"MKL","desc":"Rotation","section":"Fan 1","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"34.75102-MKL0220","type":"MKL","desc":"Rotation","section":"Fan 2","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"34.75102-MKL0230","type":"MKL","desc":"Rotation","section":"Fan 3","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"34.75102-MKL0240","type":"MKL","desc":"Rotation","section":"Fan 4","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false},{"tag":"34.75102-MKL0250","type":"MKL","desc":"Rotation","section":"Fan 5","scs":"","qty":1,"scopeS":"","scopeD":"","model":"","manufacturer":"","connection":"","nfpa":false}]}}},"model_instructions":{"Yokogawa EJA110E":{"title":"Yokogawa EJA110E Differential Pressure Transmitter","warn":"Isolate process and depressurise impulse lines before calibration. SIL 2 rated — do not bypass safety interlocks.","steps":["Verify tag, calibrated range (CAL RNG) and engineering units on nameplate match P&ID and datasheet","Check impulse line connections — high-pressure side to H port, low-pressure side to L port per drawing","Confirm 24VDC at terminals — minimum 10.5V loop voltage. Confirm cable glands sealed for IP rating","Open root valves slowly — equalise pressure before opening fully. Check for leaks at all connections","Zero cal: close both block valves, open equaliser — confirm 4mA (0%) at zero differential pressure","Span check: apply known differential pressure via calibrator — verify 20mA (100%) at full scale","Check linearity at 25%, 50%, 75% span — record as-found and as-left on calibration certificate","Set HART/PROFIBUS PA address — verify device visible in DCS with correct tag and engineering units","Confirm display mode, output mode and damping per project spec using FieldMate or HART communicator","Record serial number, calibration date, as-found error. Ships factory-calibrated — 5 yr interval SIL 2."],"notes":"DPharp factory-calibrated. SIL 2 certified per IEC 61511. Stability 0.1% per 10 years.","ref":"IM 01C25B01-01EN","url":"https://web-material3.yokogawa.com/IM01C25B01-01EN.pdf"},"Yokogawa EJA530E":{"title":"Yokogawa EJA530E Gauge Pressure Transmitter","warn":"Isolate process before calibration. Do not exceed MWP on nameplate.","steps":["Verify tag, range and units on nameplate match P&ID","Check process connection orientation — avoid trapped condensate in gas service","Confirm 24VDC at terminals. Open root valve slowly — check for leaks","At atmospheric pressure (isolated) — verify 4mA output and correct DCS reading","Apply full-scale pressure via calibrator — confirm 20mA at span","Check 25%, 50%, 75% span — record as-found and as-left","Set PROFIBUS PA address — confirm visible in control system","Confirm engineering units and display range correct","Record serial number, calibration date and range"],"notes":"Gauge pressure variant of EJA series. Factory calibrated.","ref":"IM 01C25B01-01EN","url":"https://web-material3.yokogawa.com/IM01C25B01-01EN.pdf"},"Schubert & Salzer 8021":{"title":"Schubert & Salzer Type 8021 GS3 Sliding Gate Control Valve","warn":"Process must be isolated before mechanical work. Valve seals in flow direction ONLY — verify flow arrow before installation. Never disassemble under pressure.","steps":["Verify flow direction arrow on body matches P&ID — 8021 seals in flow direction ONLY","Install centred between flanges (wafer type) — align ANSI 150/PN16 bolting and tighten in cross sequence","Connect instrument air to PS2 positioner at PZ port — typical supply 40-60 PSI. Check O-rings on fittings","Connect PROFIBUS PA signal — set bus address per project list. Factory default is 126","PS2 auto-commissioning: hold % button until setup mode, then hold + for 5 seconds — positioner strokes automatically","Wait for INIT to complete — positioner will stroke fully open then fully closed. Do NOT interrupt","Verify fail-safe: interrupt air — valve must spring-close. Confirm matches P&ID (FC = fail closed)","Full stroke test from DCS: command 0%, 25%, 50%, 75%, 100% — verify position feedback at each point","Set deadband (DEBA) to minimum stable value — increase only if valve hunts","Leak test packing and body flanges. Record stroke time: 2.5%/sec open & close"],"notes":"PS2 positioner: 6DR5510-0NN00-0AA3 (PA). DN50 Kvs=45, DN200 Kvs=560. Stroke rate per ITL: 2.5%/sec O&C.","ref":"S&S Type 8021 Operating Instructions","url":"https://www.schubert-salzer.com"},"Schubert & Salzer 7010":{"title":"Schubert & Salzer Type 7010 Angle Seat Valve","warn":"Do not operate against closed downstream valve under pressure — seat damage may result.","steps":["Verify NPT thread connections sealed with PTFE or sealant rated for process medium and temperature","Confirm spring-close action on loss of instrument air. Verify against P&ID fail action","Connect instrument air to solenoid/positioner supply port — check O-rings. Confirm supply pressure","Apply air and verify valve opens/closes correctly — confirm smooth operation, no binding","Set limit switches — adjust contacts for correct open and closed positions","Verify DCS reads correct OPEN/CLOSED state. Confirm wire polarity (NO/NC per I/O list)","Test solenoid: energise from DCS — valve opens. De-energise — spring-closes. Record response time","Pressure test all threaded connections and packing — no leakage at operating pressure"],"notes":"DN32 angle seat valve for pilot air/gas service. Includes 3/2-way solenoid 24VDC and SPDT limit switch.","ref":"S&S Type 7010 Operating Instructions","url":"https://www.schubert-salzer.com"},"EBRO HP111":{"title":"EBRO HP111 High Performance Butterfly Valve","warn":"Install in CLOSED position — disc WILL be damaged if flanges are tightened with disc open. NO gaskets needed. Test pressure must NOT exceed 1.5x PS with disc in OPEN position.","steps":["Confirm disc is in FULLY CLOSED position before inserting between pipe flanges","Clean flange faces — must be smooth and plane-parallel per EN 1092-1 Type A/B. No gaskets required","Centre between flanges — insert bolts and hand-tighten. Tighten in cross pattern to specified torque","Connect ASCO WT8551 solenoid valve (24VDC) per wiring drawing — confirm correct coil voltage","Connect TVF-M2GGNEM switch box — adjust SPDT switches to actuate at full open and full closed","Apply instrument air — cycle valve fully open and closed. Confirm smooth rotation and no binding","Fail-safe test: de-energise solenoid — confirm valve spring-returns to CLOSED position","Check beacon: GREEN=open, RED=closed. Confirm correct state at DCS for both positions","Pressure test: open valve fully — test at max 1.0x PS. No leakage at body or shaft seals","Record test pressure, leak test result, switch setpoints and coil resistance in commissioning record"],"notes":"HP111 double-eccentric with Inconel seat — rated to 600C. Maintenance-free. Leakage per EN 12266 Category B.","ref":"EBRO HP111 Operating Instructions (EN 558 Series 20)","url":"https://www.ebro-armaturen.com/en/products/type/high-performance-valves/wafer-type-butterfly-valve/hp-111/"},"IFM SM7604":{"title":"IFM SM7604 Magnetic-Inductive Flow Meter","warn":"Pipe must be FULL at all times — partially filled pipes cause errors. Do NOT run dry. Medium above 50C: housing can reach 65C — burn hazard. Requires conductive medium.","steps":["Verify flow direction: arrow on sensor housing must match process flow direction","Check straight pipe run: minimum 3x diameter upstream, 1x downstream of sensor","For plastic/ungrounded piping: install IFM E40234 grounding clamp — stray signals affect accuracy","Connect EVC711 M12 connector: Pin 1=Brown (+24VDC), Pin 3=Blue (GND), Pin 4=Black (output)","Power up with pipe full and process flowing — confirm green LED and flow reading on display","Set flow direction parameter if arrow does not match pipe — use IO-Link moneo configure software","Set switching setpoint SP1 with normal flow running — adjust above lowest acceptable flow rate","Set hysteresis HY to prevent rapid switching — typically 10-15% of setpoint value","Verify 4-20mA scaling at DCS: 4mA=0 flow, 20mA=max design flow. Confirm engineering units","Record setpoint, flow range and IO-Link address. Can also program via moneo|blue smartphone app"],"notes":"Magnetic-inductive type — requires conductive medium. IO-Link V1.1. 43 units on CGL2. Set each setpoint individually in-situ.","ref":"IFM SM7604 Operating Instructions","url":"https://www.ifm.com/us/en/product/SM7604"},"IFM SM9604":{"title":"IFM SM9604 Magnetic-Inductive Flow Meter","warn":"Pipe must be FULL at all times. Do not run dry. Requires conductive medium.","steps":["Verify flow direction arrow matches process flow direction","Check 3x diameter upstream and 1x downstream straight pipe run","Install grounding clamp for plastic or ungrounded piping","Connect EVC711 M12: Pin 1=+24VDC, Pin 3=GND, Pin 4=output","Power up with pipe full and flow running — confirm display reading","Set SP1 switching setpoint with normal flow present","Set hysteresis HY — typically 10-15% of setpoint","Verify 4-20mA output scaling at DCS","Record setpoint and flow range"],"notes":"Larger range variant of SM7604. Same magnetic-inductive principle. IO-Link V1.1.","ref":"IFM SM9604 Operating Instructions","url":"https://www.ifm.com/us/en/product/SM9604"},"IFM SM6604":{"title":"IFM SM6604 Magnetic-Inductive Flow Meter","warn":"Pipe must be FULL at all times. Do not run dry.","steps":["Verify flow direction arrow matches process flow direction","Check 3x diameter upstream and 1x downstream straight pipe run","Connect EVC711 M12: Pin 1=+24VDC, Pin 3=GND, Pin 4=output","Power up with pipe full and process flowing — confirm display","Set SP1 switching setpoint with normal flow present","Set hysteresis HY — typically 10-15% of setpoint","Verify 4-20mA output scaling at DCS","Record setpoint and flow range"],"notes":"Smallest range variant of SM6/7/9604 series. Same commissioning approach.","ref":"IFM SM6604 Operating Instructions","url":"https://www.ifm.com/us/en/product/SM6604"},"A-T Controls V8C":{"title":"A-T Controls V8C V-Port Ball Valve with Siemens PS2","warn":"Spring-OPEN actuator (3R300SO) — valve OPENS on loss of air. Confirm fail-open intent on P&ID. N2 service — ensure area ventilated.","steps":["Confirm flow direction — V-port ball valves are directional. V-port faces upstream","Connect FR-10-G filter regulator to instrument air — set pressure per actuator nameplate","Connect Siemens PS2 PROFIBUS PA positioner — set bus address per project address list","PS2 auto-commissioning: hold % button until setup mode, hold + for 5 seconds — auto-calibrates","Fail-safe: interrupt air — confirm valve moves to OPEN (spring-open = fail-open)","Full stroke test from DCS: command 0%, 50%, 100% — verify position feedback at each point","Check limit switches (MLS) — confirm correct OPEN/CLOSED state at DCS","Leak test all instrument air tubing and compression fittings with soapy water"],"notes":"V8C 2.5\" V-port carbon steel. Actuator 3R300SO (spring-open). PS2 PA positioner. FM/CSA Class 1 Div 1. N2 service on CGL2.","ref":"A-T Controls V8C Installation & Maintenance Manual","url":"https://www.atcontrols.com"},"Kinetrol 127-100":{"title":"Kinetrol 127-100 Vane Actuator (Zone Damper)","warn":"Keep clear of shaft and lever rotation arc during testing. Do not exceed specified air supply pressure.","steps":["Confirm actuator mounted on damper shaft — verify key/spline engagement and all fasteners secured","Set end stops: drive to CLOSED, set CLOSED stop. Drive to OPEN, set OPEN stop. Allow 2-3 degree clearance","Connect instrument air — confirm correct supply pressure per actuator nameplate (typically 60-80 PSI)","Energise solenoid from DCS — confirm air routes to correct actuator port. De-energise — confirm spring return","Cycle actuator fully open and closed — confirm smooth rotation and damper blade aligns with housing","If fitted with positioner: perform auto-commissioning per PS2 procedure","Confirm limit switch OPEN/CLOSED state at DCS matches expected","Verify fail-safe position on loss of instrument air"],"notes":"Kinetrol 127-100 vane actuator for zone damper service on CGL2 furnace. RCS zone damper application.","ref":"Kinetrol Series 127 Installation & Maintenance Instructions","url":"https://www.kinetrol.com"},"Kinetrol 107-100":{"title":"Kinetrol 107-100 Vane Actuator","warn":"Keep clear of shaft rotation arc during testing.","steps":["Confirm actuator mounted on shaft — verify coupling and all fasteners secure","Set end stops: CLOSED then OPEN, with 2-3 degree clearance from hard stop","Connect instrument air at correct supply pressure","Cycle actuator and confirm smooth operation and correct end positions","Confirm limit switch states at DCS","Verify fail-safe position on loss of air"],"notes":"Smaller variant of 127-100. Same commissioning approach.","ref":"Kinetrol Series 107 Installation & Maintenance Instructions","url":"https://www.kinetrol.com"},"Siemens TS500":{"title":"Siemens TS500 Temperature Transmitter (PT100 RTD)","warn":"Allow 15 minutes thermal stabilisation after process reaches steady state before recording calibration values.","steps":["Confirm RTD connection: 3-wire or 4-wire per wiring drawing — check correct terminal assignment","Verify thermowell insertion depth — RTD tip must be fully immersed in the process stream","Power up — confirm no fault codes on display or via PROFIBUS diagnostic","Simulate low temperature with precision RTD calibrator — verify 4mA and correct DCS value","Simulate high temperature (span) — verify 20mA and correct DCS reading","Record in-situ temperature against NIST reference if process is running and accessible","Confirm engineering units (degrees C) and PROFIBUS PA address correct","Record serial number, calibration date, as-found and as-left errors"],"notes":"PT100 RTD. Cold junction compensation not required for RTD. PROFIBUS PA output on CGL2.","ref":"Siemens TS500 Operating Instructions","url":"https://support.industry.siemens.com"},"Siemens P320":{"title":"Siemens P320 Flow Transmitter","warn":"Process fluid must be present and flowing for final calibration.","steps":["Verify tag, flow range and engineering units on nameplate match datasheet","Confirm installation meets upstream/downstream straight-run requirements per drawing","Power up via PROFIBUS PA — confirm minimum 9VDC at device terminals","Zero transmitter: with process at zero flow, set 4mA zero via PROFIBUS configurator","Span check: compare reading against reference meter at operating conditions","Confirm PROFIBUS PA address per project list — verify in DCS with correct tag","Confirm engineering units (Nm3/h or m3/h) and flow range scaling at DCS","Record calibration date, zero error and flow range"],"notes":"P320 on atmosphere/seal recirculation flow measurement. Confirm PA bus segment and address before energising.","ref":"Siemens P320 Installation Manual","url":"https://support.industry.siemens.com"},"Reotemp TCX-5331A":{"title":"Reotemp TCX-5331A Thermocouple Assembly","warn":"Verify thermocouple type (K, J, N etc.) matches DCS input card configuration before connecting. Reverse polarity gives backwards reading.","steps":["Confirm T/C type on nameplate matches DCS input card type (typically Type K for furnace)","Check extension wire polarity: for Type K, red conductor is NEGATIVE","Verify thermowell insertion depth — hot junction tip must be fully within thermowell","Connect head transmitter per wiring drawing — confirm 24VDC supply and signal pair","Power up — confirm output in range (not pegged at 3.6mA fault level)","Simulate low temperature with T/C calibrator — confirm correct DCS reading","Simulate high temperature (span) — confirm correct DCS reading","Record in-situ temperature against NIST reference if process is at temperature","Record T/C type, range, serial number and calibration date"],"notes":"TCX-5331A thermocouple assembly with integral head transmitter. Confirm T/C type and range in DCS before energising.","ref":"Reotemp TCX Series Installation Manual","url":"https://www.reotemp.com"},"Siemens DGA211":{"title":"Siemens DGA211 Electric Actuator","warn":"Ensure power is ISOLATED before wiring. Do NOT operate without travel limits correctly set — over-travel causes damage.","steps":["Confirm mechanical coupling to valve/damper shaft — check backlash and key/spline engagement","Set travel limits BEFORE energising: drive to CLOSED, set closed cam. Drive to OPEN, set open cam","Wire actuator per wiring diagram — confirm correct supply voltage per nameplate","Power up — test LOCAL control first. Confirm correct rotation direction","Test CLOSE command from DCS — confirm correct rotation and CLOSED limit switch state","Test OPEN command — confirm rotation and OPEN limit switch state at DCS","Check torque settings — confirm does not over-torque at end stops. Adjust if required","Record supply voltage, travel time and limit switch states"],"notes":"DGA211 electric actuator. Confirm correct supply voltage per nameplate before energising.","ref":"Siemens DGA Series Operating Manual","url":"https://support.industry.siemens.com"},"Williamson MW":{"title":"Williamson MW Series Infrared Pyrometer","warn":"Optical sight path must be clear and lens clean before use. Confirm ambient temperature rating not exceeded at mounting location. Emissivity must be set correctly — wrong value gives wrong reading.","steps":["Confirm mounting angle and sight tube clear of obstructions and moisture per installation drawing","Clean optical lens with clean dry lint-free cloth before first use — no solvents","Connect 24VDC supply and 4-20mA signal pair per wiring drawing","Power up and allow minimum 15 minutes warm-up for detector stabilisation","Set emissivity value per process material: oxidised steel 0.85-0.95, bright steel 0.1-0.35","Compare reading against reference thermocouple at steady-state process temperature","Adjust emissivity if pyrometer reading does not match reference — confirm with process engineer","Confirm 4-20mA output scaling at DCS: 4mA=low temp range, 20mA=high temp range","Record emissivity setting, temperature range and calibration check result"],"notes":"Non-contact temperature. Emissivity must be confirmed with process engineer before finalising. MW series typically 500-3000F.","ref":"Williamson MW Series Installation & Operation Manual","url":"https://www.williamsonir.com"},"Siemens SGA21":{"title":"Siemens SGA21 Extractive Gas Analyser","warn":"Calibration gases required on site before commissioning. Some span gases are TOXIC or FLAMMABLE — ensure ventilation and wear PPE. Follow plant gas safety procedures.","steps":["Confirm sample conditioning system clean and operational — check filters, driers and pump operation","Connect sample inlet and outlet — confirm no leaks in sample system tubing","Power up and allow minimum 30 minutes warm-up before calibration","Zero calibration: flow zero gas (N2 or clean dry air) at design flow rate — set zero","Span calibration: flow certified span gas of known concentration — set span","Verify analyser output matches span gas concentration at DCS","Confirm alarm setpoints (high, high-high) per project specification","Check sample pump flow rate and system response time — record in commissioning record","Record span gas certificate number, calibration date and as-found zero and span errors"],"notes":"Confirm measurement component (O2, CO, CO2 etc.) and range match P&ID. Span gas certificate required.","ref":"Siemens SGA21 Operating Manual","url":"https://support.industry.siemens.com"},"UEC H100":{"title":"UEC H100 Field Enclosure / Junction Box","warn":"Confirm all cable glands fitted and sealed before closing — IP rating void with open entries.","steps":["Verify enclosure mounting location — confirm IP65 minimum maintained with all glands installed","Check all cable glands correct size, torqued and sealed where required","Verify all terminal connections match loop drawings — correct terminal numbers, polarities and shielding","Ground cable shields at ONE end only — confirm no double-grounding","Power up — measure supply voltage at all power terminals, confirm within specification","Test each I/O channel: inject test signal at field side, confirm correct level at DCS","Check door seal condition — replace if worn or damaged"],"notes":"UEC H100 field enclosure/junction box. Commissioning is I/O wiring verification not device calibration.","ref":"UEC H100 Installation Manual","url":""},"Kuhme KVII":{"title":"Kuhme KVII Valve","warn":"Confirm correct actuator size for valve torque requirement before installation.","steps":["Verify valve tag, size and pressure rating match P&ID. Confirm flow direction if directional","Check actuator coupling — shaft engagement, key/spline correct, all fasteners torqued","Apply instrument air and cycle valve — confirm smooth operation full open to full close","Verify OPEN and CLOSED positions at DCS via limit switches or position transmitter","If fitted with positioner: perform auto-commissioning per PS2 procedure","Leak test body, packing and actuator fittings under operating pressure"],"notes":"Kuhme KVII series. Confirm model variant (KVII/F, KVII/FO, KVII/FS) matches design spec.","ref":"Kuhme KVII Series Installation Manual","url":"https://www.kuehme.com"},"Kuhme KVF":{"title":"Kuhme KVF Valve","warn":"Confirm correct actuator sizing before installation.","steps":["Verify valve tag, size and pressure rating match P&ID","Check actuator coupling and fasteners","Apply instrument air and cycle valve — confirm smooth operation","Verify positions at DCS via limit switches","Leak test all connections under operating pressure"],"notes":"Kuhme KVF series. Similar commissioning approach to KVII.","ref":"Kuhme KVF Series Installation Manual","url":"https://www.kuehme.com"},"Logika FCS":{"title":"Logika FCS Flow Control System","warn":"Confirm configuration parameters match process design specification before commissioning. Incorrect setpoints may cause process instability.","steps":["Verify flow measurement device installation — confirm straight-run requirements are met","Power up control unit and confirm display and status LEDs normal","Verify 4-20mA input signal from flow element received — check signal level at controller terminals","Configure flow range, engineering units and setpoints per design document","Test control loop: apply test setpoint from DCS and confirm output drives correctly","Check PID tuning — confirm stable with no hunting at steady state","Record all configuration parameters in commissioning record"],"notes":"Confirm all configuration matches approved project design specification.","ref":"Logika FCS Installation and Configuration Manual","url":""}},"type_instructions":{"FCV":{"title":"Flow Control Valve","warn":"Isolate process before stroke testing.","steps":["Verify tag matches P&ID","Check actuator air/power supply and signal range","Stroke test: drive to 0%, 50%, 100% — verify position matches command","Check for leakage at closed position","Confirm fail position matches design intent","Calibrate positioner: set zero and span","Test with DCS and verify response"]},"FT":{"title":"Flow Transmitter","warn":"Process fluid must be present for final calibration.","steps":["Verify tag, range and units match datasheet","Check installation per flow direction arrow","Power up: confirm 24VDC and loop wiring","Zero calibration at zero flow — confirm 4mA","Span calibration: apply known flow — verify 20mA","Confirm signal at DCS matches output"]},"TT":{"title":"Temperature Transmitter","warn":"Allow warm-up time before calibration.","steps":["Verify T/C or RTD type matches DCS configuration","Check insertion depth and thermowell","Simulate low temperature — verify 4mA and DCS reading","Simulate high temperature — verify 20mA and DCS reading"]},"PT":{"title":"Pressure Transmitter","warn":"Isolate process before calibration.","steps":["Verify range matches P&ID","Check process connection and isolation valve","Apply zero pressure — confirm 4mA","Apply full scale — confirm 20mA","Check 25%, 50%, 75% span — record as-found and as-left"]},"PSH":{"title":"High Pressure Switch","warn":"NFPA 85: must be trip-tested before commissioning.","steps":["Verify setpoint matches design document","Temporarily lower setpoint below line pressure","Open isolation — confirm switch trips at setpoint","Verify BMS response correct","Restore original setpoint — confirm reset","Record trip point and hysteresis"]},"PSL":{"title":"Low Pressure Switch","warn":"NFPA 85: must be trip-tested before commissioning.","steps":["Verify setpoint matches design document","Reduce pressure below setpoint","Confirm switch trips and BMS responds correctly","Restore pressure — confirm switch resets","Record trip point and hysteresis"]},"SSV":{"title":"Safety Shutoff Valve","warn":"NFPA 85: proof-of-closure switch must be verified.","steps":["Verify tag matches P&ID and datasheet","Check manual operator and reset function","Energise — confirm valve opens fully","De-energise — confirm valve closes tightly","Verify proof-of-closure switch activates on close","Confirm BMS / interlock logic responds correctly"]},"ZS":{"title":"Position / Limit Switch","steps":["Verify switch type (NO/NC) matches DCS I/O configuration","Manually actuate — confirm correct state change at both limits","Verify DCS reads correct open/closed status"]},"ZSO":{"title":"Open Position Switch","steps":["Verify switch type matches DCS I/O","Actuate to open — confirm switch state","Verify DCS reads correct open status"]},"ZSC":{"title":"Closed Position Switch","steps":["Verify switch type matches DCS I/O","Actuate to closed — confirm switch state","Verify DCS reads correct closed status"]},"PCV":{"title":"Pressure Control Valve","warn":"Confirm inlet pressure within design limit.","steps":["Verify tag, Cv rating and pressure class match P&ID","Stroke test fully closed to fully open — check smooth travel","Set regulator setpoint per design document","Test pressure control — vary upstream, verify outlet holds setpoint"]},"IE":{"title":"Ignition Electrode","warn":"High voltage — isolate before handling.","steps":["Verify insertion depth matches burner OEM spec","Check electrode gap per burner manual","Energise transformer — confirm spark","Verify ionisation signal detected by BMS during flame-on"]},"EX":{"title":"Ignition Transformer","steps":["Verify input/output voltage per nameplate","Check wiring polarity","Energise and measure output voltage","Confirm output drives electrode correctly"]},"MKL":{"title":"Motor / Drive","steps":["Check motor rotation direction","Verify drive parameters match spec","Confirm interlock and run permissives active","Test at low speed before full speed"]},"JB":{"title":"Junction Box","steps":["Verify all cable glands sealed and IP rating maintained","Check all terminations match loop drawings","Label all wires per drawing"]},"EH":{"title":"Electric Resistance Heater","warn":"High voltage — isolate before work.","steps":["Verify element resistance matches datasheet","Check thermocouple type and wiring","Apply power at low level — confirm temperature rise","Confirm over-temperature trip functions correctly"]},"TCV":{"title":"Temperature Control Valve","steps":["Verify tag and Cv rating match P&ID","Stroke test 0-100% — check smooth travel","Confirm fail position on loss of signal","Test temperature control loop response"]},"FV":{"title":"Shutoff / Flow Valve","steps":["Verify tag and valve type match P&ID","Check actuator air supply and signal","Open and close — confirm full stroke and end positions","Verify position feedback at DCS"]},"LT":{"title":"Level Transmitter","steps":["Verify range and units match datasheet","Check process connection and isolation valve","Calibrate zero and span","Confirm DCS reading matches process"]},"BWL":{"title":"Position Transducer","steps":["Verify mechanical coupling secure","Zero transducer at known position","Check span at full travel","Confirm DCS signal matches physical position"]}}}